
OS:Version,
  {098b9d86-e2bc-40b0-99a7-6858ceb45dc3}, !- Handle
  1.7.0;                                  !- Version Identifier

OS:Rendering:Color,
  {d1e86687-6885-4070-81da-3a576f17ff5c}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {2be0344f-10c3-4095-86fd-81db27963ad5}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ScheduleTypeLimits,
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:DesignSpecification:OutdoorAir,
  {67f2822d-9200-410d-bad4-ca1adb4cbb77}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c42e1fab-f69a-49d5-a2c9-f14f1259af26}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ScheduleTypeLimits,
  {65bf6a03-1758-4903-8383-db583a09d8f8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ElectricEquipment:Definition,
  {67250caf-92b5-4b98-bf98-90620f2922e7}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {57716514-0d5c-4f76-8108-73a8ef55c74a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {a57916a4-2d44-41b9-a1e1-917f01e6e980}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {06799bf2-e498-4941-a66b-f78cb208dc67}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {f46c6550-abd3-4dc9-b2fd-3521e6458afe}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6e7c5923-7c0d-48b7-9a3f-216e3e766b71}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {5e1004b6-95f1-43ca-b770-059ae9545327}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {b27de14f-0cdf-4395-80f3-859d49e9b403}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ec05571d-f09e-46c5-830e-02e7c83716e2}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {7c05f735-2072-4b8c-946d-b7cd8119ee11}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {a1ac4f23-b7fd-439b-9144-9025bbf81b99}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1e057bcd-e909-4141-b7ac-844fc9c736b0}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {24acb6cb-ad2a-44b2-b01a-335e7395daae}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {9c5a236d-b8fa-4e61-a6d6-5ef82442b61b}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9637cafc-bc8f-40aa-8756-39cbbba37ac4}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {61d53d0d-2d54-4a69-926d-aeb7fd47d282}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {43c2eb8f-ca41-472d-a661-37d29e1aa470}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {15f0501f-443a-40f6-846f-5720de6f91e8}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {3e9e4b9d-78ea-42f5-87ca-c1ec4f4990f2}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {52549264-a360-4f7a-971d-ec4f2499546a}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8a8c0cb1-8336-469c-bca4-e17997f803bb}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {db4f58dd-4414-4c10-8481-b5fdd7610a22}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {69d02fbd-3b65-4514-8330-355612e92de3}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {bfdd4c3c-95fa-4c2d-8597-8431da48afda}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {f8635cc8-deee-4e85-815b-ff7f42668c83}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {20b4e546-0bb5-45c4-b8f0-ba4246a49c01}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {a6747de8-6448-4e86-abde-d12da5652867}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {2f4b0680-26b1-4103-9f70-412db3ebdfbe}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ad090db3-4049-4090-9b2d-581dd03ae523}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {2d5fe187-829f-4492-a2a6-f83bc2f40cec}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {7669758f-56e6-4440-9266-ef142961841f}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0e5a132c-e7c3-4583-ad5a-cf0bf0fe2d03}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {aa532c04-012a-4860-ab4d-2c03c2c7fa04}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {f648ca0a-523e-4cd1-9141-0b84b7a81954}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {91f1c38f-68a1-4305-b70a-a3e1fbc3f83a}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {d64c15fd-a2f8-4262-81e5-ab028c6506a1}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {f63de19d-9cf2-4162-bf2f-bdb7fddc1b7d}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e1b28003-ba15-4183-b5d9-585f72709eff}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {6c9d9254-9bb8-426a-af9b-3677316cf238}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {f57d4115-03b8-4303-b205-42221bda4210}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0e75bef1-0c07-4d0b-822d-d2df7c6f1111}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {6b2d3c23-bd59-4857-b849-eaf6b4a64e2f}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {b88ada7e-5b66-4c29-8b49-7f9040c59933}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {94a30545-2a09-4beb-a17f-ee57644d30dd}, !- Space Type Name
  {a636f640-2aca-4e29-9e70-1411925fc9c9}, !- Default Construction Set Name
  {92ffaaf7-2745-4994-a4b3-49442c2d56c3}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {061734ce-19f4-4c27-a203-4b67b00d47ac}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {7a23b936-59e3-4314-9b52-3944ebdea4dc}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {107e2dcf-081d-47d9-b8b0-921f5279392b}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1e43b6dd-36da-4525-88ab-833e4310a5da}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {174d96d7-8543-478a-a5f4-76314ad6b67f}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {cb7fb571-b062-476f-8b81-9ee2aa7be729}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e64f5cb7-2c3d-45a9-84a6-367125f15aff}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {16c83f7f-a90c-43cd-99b3-fe5b6f146132}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {65cf1445-a2aa-42ad-9ff8-c4b30ec4e53d}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {134d060a-3bfc-40bd-bda0-b77a4720c9c2}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {6330081f-04c2-429c-adff-1624fc497cd6}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {36f7e68a-a20c-471b-b929-d4756cba022f}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d956b768-7de2-4589-97c3-e0178f40b773}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {b70563e1-7e2b-4c90-b280-61fcf401da4c}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {65e99483-2d7e-4ca8-9e0d-a7914f938f56}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f2a6abe-ef82-4cf6-9a19-42526787c24e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {40564289-28c7-4fd8-b822-fe7139d1f5bf}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {373b8d0f-41c3-4c11-97ad-74ff4084e752}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {99330741-43bc-49e4-9991-d6cf4a0ba4aa}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8e65471-7105-4908-ae0b-ec42ae5587b5}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cf88ad3d-58c9-452c-88c4-ac7ea371f930}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {dba49d56-ae67-469f-bd99-1ea63a8e50b2}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {6dbe4189-6232-4d6e-9ac9-63d6e0ee9668}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b2bafb87-d4df-471b-9770-b0d82b64b0df}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {4c5550a6-4da3-4490-ac94-170d7b86c60a}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {de4444a1-34f5-4cf5-ac22-7469b7be466d}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6fc91438-7cba-42dc-a37d-48434d3c06ca}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {58b2159f-d857-497e-ae6a-2e8bd3520ef8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ScheduleTypeLimits,
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {b1c52cb5-3326-4b43-a12f-f30cb1ac3119}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2e56af89-445a-4423-b5f8-13463d65edc8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ScheduleTypeLimits,
  {d29d6f61-dbb6-43a0-8e80-994bfb4a73b2}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ElectricEquipment:Definition,
  {148a4383-6613-4cb0-810d-92a639475c5c}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251412763851,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {2e5bfd45-be53-46a2-a1be-badb1d1f9ae8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {03e06c9d-a4bc-49de-952a-4329faa7fb71}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {813e77fb-5ac1-47f6-a5e0-d9a9cd3db4a9}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {8f13e24f-0968-430b-82b1-c5e41da9fafa}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d2de25c6-7190-4247-bdb6-aa1580eb569f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ScheduleTypeLimits,
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ElectricEquipment:Definition,
  {08d105c1-a5c4-43eb-872f-8bd123ea9720}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {6c8f1b66-79b0-4494-bb62-0e6ab336934b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {acb4804a-6b98-49bc-8337-c128f3c2ea30}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {71df8542-c73a-4a75-96b3-2049ec201c3b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {6410e886-4201-485e-a1a7-5fa1c8b6bdf4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7accfcbc-2a91-4f56-8250-c9c73d4bce14}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ScheduleTypeLimits,
  {ab8bd902-d0dc-41a0-936a-32afa4684057}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ElectricEquipment:Definition,
  {39f1a8d8-4466-4a00-8eb7-ffec43b67ef7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {0488857a-ac36-457e-bf08-09bfa412ba46}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c998de07-a854-476f-88ee-694f57ede232}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {99b31bfd-0d42-45f4-a0d8-d4817aca24ae}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {9d2a2115-85c5-438b-b32c-a4a858d8161a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {f6d5ea3e-58cf-41e5-81fb-02117411a981}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {23d096cd-2bb1-423d-b1c8-baf5526ef2a6}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {5b57df41-243c-46ff-9790-d9497bd8edf0}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {92dbe6d3-c9b9-43fc-90c3-a06b5ec93169}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {f855eb4f-a401-4c05-9693-85547aab5919}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {2cbf38dd-78ec-43cf-9455-8dba2eee1857}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2a7bd42c-841d-4013-b4e7-019f52823262}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {56de10a1-c355-43cc-8c70-789938bd1248}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {6b3eff15-c2f8-4f87-9fe3-6f7c3004ea5f}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {202e2808-fe0a-49ec-8437-4c794472a9a0}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {bcc996df-46dd-45ba-abe0-69433df53594}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {b8c9a3c5-53fb-4331-9614-87a518236f35}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f07defcd-cf7a-424b-a3f5-c1672133261e}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {aca91e63-a266-464d-b600-e89b347c9d95}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {541fa24b-ddf2-4edf-83d9-2bed06917add}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {340eeae9-9587-4e04-b7fe-21214fa0042c}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {a6e7a355-270c-45fb-9c56-5f4a3452110c}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {fd69f378-0e94-4fdd-a231-f37cf315cc66}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cb9b3da7-3eea-4d6e-9db1-01acf0825dcd}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {3c280509-8b4d-4af3-aac1-fa15404f8b6d}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {3bdf0199-3196-4d00-9272-a3b137675d31}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {09cc0a44-bde3-4ae8-97d5-6973b620eb23}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {0d6e7075-d80b-44ae-9ee6-0b2ad52b1548}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {1fbee130-5b8b-41c4-b2e5-a35b678e1a1c}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {08047a8f-2dc9-4514-aa3a-dcd71c961969}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {bc8bbc76-ab44-4992-ad1d-80d2dbc7e77e}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {03a758bb-e62a-48b9-97b4-e7c9725503de}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {b22a9e34-087b-427c-b758-a0124a25cdc5}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {c78ecc49-33c1-4baa-8f4a-3a3d4e3253e7}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a0c943ca-3fd3-4a76-8558-4194a944b98d}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {75c6e605-824f-4e54-8dd0-f27abb35f641}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {d067df76-cf76-4cf6-aa35-0cbb12b8656a}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {74dc8dad-959b-491c-a50a-9af6ecd0a669}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {f8e9e766-9250-4cfa-86f6-1216a4564dfb}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {dbdfd940-1c36-4bd0-afb4-880a785c5e6f}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7e4b36df-78b6-45fb-a861-8e35ddce0df9}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {e8a069db-d0db-4d2f-8265-790a7831bafa}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {3fabcd0e-e1a5-4e00-9e23-9e19d5c555d9}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ede0a72d-692f-411e-898f-ccb1f783c262}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {18a52544-7daa-4972-9e7f-9e27c5a4cd66}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {f4a649b7-7f7c-4bc5-9b02-e4e1aa4803e9}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {22b512ed-ce73-4779-9d6d-34a5d817a868}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {95fc5eef-d77d-4616-917f-974b5dabab66}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {847f379b-0ddb-4308-a125-44b06cceb0c0}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b7fe6f07-3ac4-4ca1-9186-5c7889d7b3da}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {abbc193f-2c53-49ff-8e03-589edefce026}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {6c78e848-e562-4461-b538-4e3e3c4e848c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4cbb660a-8380-44eb-bc35-245838f929e8}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {cd6a7fd7-b08c-4cbb-9ce5-8ddc886a6124}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {9a24efdb-aaf9-4caf-8ef9-e063f557395c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {719a1449-7853-4161-927b-bdb7f01806ed}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {d607f8dd-35e4-4a28-bcbe-31e09c118ae0}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {1aeb672d-5c17-4118-b3f0-dfbc58007e1f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8e492d6d-50ee-4026-a23a-6327d28aa1a3}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {c817a3b9-a026-4a06-82cf-32d30b4ef116}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {ec97771e-4971-46b0-91e9-3785d44f364f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6f557e2a-06b2-4e96-bd62-f7b1f6d0b22c}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {2783b7ad-e79e-4709-93a0-76d9b15480cb}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {06eb26bf-daae-4d7b-802f-f14f4973bffc}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e23342a6-14bf-4244-a12e-b8f3f6c04563}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e5e5daee-9c0f-481c-8a95-52831d130704}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {a3530ea6-39e7-4538-9866-287cb9025bf1}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {891b5948-4e38-4554-a2f6-43f94ec5ae02}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ae2b2b8-720b-4eaf-8895-80b1f0753cad}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {76d6f7c9-7ceb-45e9-8a19-835ab84a952b}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {d8b3e03e-2d32-4c27-b42a-dd840c225670}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {0f1e8aef-c843-4ab6-b548-4c72c5fef55a}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f760ff07-53a3-4162-8890-9d0990ffc17f}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {bbac7541-8a86-4bd8-963a-8f9a28f77e61}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {6c78a447-312c-4c28-b3aa-6da71f9cf8d3}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a76d196b-e761-4493-8631-b48b5e34c13c}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {aa22ac73-8979-4986-b736-acbd0777b85c}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {243951cc-1d54-4682-88de-92f00facb5d4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9d7eb10a-2add-4a6a-a03e-056a6b1ae96b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {76753a4b-a553-4dd0-802b-90b0d1a1d966}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251412763851,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {2829a6a3-d557-49c2-883a-6f3c5888d3dc}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d962ce0f-1f09-4520-8086-d251309638ff}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {dfa9825e-f1b4-468b-b1e4-5c934b4e8532}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {3157c89d-76b6-49f9-b874-c887b361d5a2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {795edcf3-25aa-491d-a678-58d2ca199b9b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {538b53f1-6409-45f7-aab7-31348cfbeb43}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {125be356-b9df-4681-bbaa-d4c8cacde878}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2fd05332-007b-4350-8fd3-4733ddca3f69}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {c5b24316-59b0-434d-bbd1-d9024a57a7f8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {22c007c1-ce62-40f2-8ab0-14c6a644baf2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c97216c8-66f4-458c-95f4-2ede85764002}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {f65d6b4d-82ed-4ebf-bc2d-60f944322d6e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {7d3d60df-38bd-402a-8cc6-cb780862d808}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Construction,
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {1cdad210-817b-4f08-a901-65bb4e054282}, !- Surface Rendering Name
  {b0084fcb-96e4-4ea6-8b82-68ce2789bc5d}, !- Layer 1
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}; !- Layer 2

OS:StandardsInformation:Construction,
  {be48e1b7-5a23-4b52-b581-d47874f332d0}, !- Handle
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b0084fcb-96e4-4ea6-8b82-68ce2789bc5d}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material,
  {6710a532-69d6-4fff-84fd-c78074630b20}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Handle
  Interior Floor,                         !- Name
  {08146838-e93c-47e5-b97b-d3b5dfcf1c02}, !- Surface Rendering Name
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}, !- Layer 1
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Layer 2
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}; !- Layer 3

OS:StandardsInformation:Construction,
  {663cbab6-e62e-4117-aefb-5a2c9b9cd1b3}, !- Handle
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Handle
  Interior Wall,                          !- Name
  {ce02c081-2857-40e4-b889-43d0e1717531}, !- Surface Rendering Name
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}, !- Layer 1
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Layer 2
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}; !- Layer 3

OS:StandardsInformation:Construction,
  {bf9c6bdf-1d79-4160-843a-67a65bd63099}, !- Handle
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}, !- Handle
  Interior Ceiling,                       !- Name
  {e83296f6-1980-46b4-afff-25a0c7e984b0}, !- Surface Rendering Name
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}, !- Layer 1
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Layer 2
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}; !- Layer 3

OS:StandardsInformation:Construction,
  {ebe3b12b-5ab0-4ea3-a460-6d15ad1d838c}, !- Handle
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {7504c39d-35b9-46a8-af6b-598ea9efbc00}, !- Handle
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Handle
  Exterior Door,                          !- Name
  {d5cd62c0-ba27-45d5-8901-d74dbbde1834}, !- Surface Rendering Name
  {c6e9c62f-1f07-4a3e-9b2c-2831b69154d4}, !- Layer 1
  {ae918277-1c95-4bfe-88be-0a83ad1a7f17}; !- Layer 2

OS:StandardsInformation:Construction,
  {8360869b-2b70-474f-bade-2c09b27cfba6}, !- Handle
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c6e9c62f-1f07-4a3e-9b2c-2831b69154d4}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ae918277-1c95-4bfe-88be-0a83ad1a7f17}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Handle
  Interior Window,                        !- Name
  {41067552-3ab2-4a8d-bc9a-55fe1975e670}, !- Surface Rendering Name
  {572356bb-0c24-49d0-b480-38deaae93b50}; !- Layer 1

OS:StandardsInformation:Construction,
  {4fba2562-eb53-42df-a812-1a96a11e00db}, !- Handle
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {572356bb-0c24-49d0-b480-38deaae93b50}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Handle
  Interior Door,                          !- Name
  {0a22ef5c-fe0d-4167-ade3-d156961dc648}, !- Surface Rendering Name
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}; !- Layer 1

OS:StandardsInformation:Construction,
  {4762d527-aeec-484d-9813-4b846d1e2743}, !- Handle
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Handle
  Interior Partition,                     !- Name
  {84ce3a28-2258-4d45-b3af-77d9bd0c6f04}, !- Surface Rendering Name
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}; !- Layer 1

OS:StandardsInformation:Construction,
  {bbf8ba28-8bef-42c1-b5d6-7469584234ea}, !- Handle
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {0df6dfac-0759-43e9-8314-9539c41eefda}, !- Handle
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {64d8cad3-3a12-4843-92ce-a114da8ac461}, !- Handle
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {9914bb36-b162-493f-a77d-317b37a6dfe0}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {49faa92b-2c62-4fe3-87e7-99e278102799}, !- Handle
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {705e5f44-c97a-4686-b0f1-97f4494d238d}, !- Handle
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material:AirWall,
  {8ea9f6e6-0bb1-424a-a9d5-8fb8da2c8afe}, !- Handle
  Air Wall Material;                      !- Name

OS:Facility,
  {f25d59a3-5f18-4a39-bd11-0d5ee58f0d0f}; !- Handle

OS:Rendering:Color,
  {36c2f9e5-f807-46f0-af38-aa44ef8a48a0}, !- Handle
  Rendering Color 33,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84ce3a28-2258-4d45-b3af-77d9bd0c6f04}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41067552-3ab2-4a8d-bc9a-55fe1975e670}, !- Handle
  Rendering Color 35,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0a22ef5c-fe0d-4167-ade3-d156961dc648}, !- Handle
  Rendering Color 36,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5cd62c0-ba27-45d5-8901-d74dbbde1834}, !- Handle
  Rendering Color 37,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d2fe12a5-7d13-4bd5-9c89-8bf4fb4c774f}, !- Handle
  Rendering Color 38,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {58c14c8f-490c-4d37-9781-2caebea2666b}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {28b33e9e-1116-484d-9538-b6ed2ac1b15a}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e83296f6-1980-46b4-afff-25a0c7e984b0}, !- Handle
  Rendering Color 41,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8646437e-84b3-4bc6-a416-43ae0b52d4f0}, !- Handle
  Rendering Color 42,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce02c081-2857-40e4-b889-43d0e1717531}, !- Handle
  Rendering Color 43,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c5182d31-1533-46dc-b3a5-0a80c21958a6}, !- Handle
  Rendering Color 44,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08146838-e93c-47e5-b97b-d3b5dfcf1c02}, !- Handle
  Rendering Color 45,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d6ed6e29-87ab-4533-8061-9f34f521bc9b}, !- Handle
  Rendering Color 46,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f4d51da-a149-4062-a08f-7e67b3578787}, !- Handle
  Rendering Color 47,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d39d4036-c2ed-4bf4-ad17-4bb6c5494ef8}, !- Handle
  Rendering Color 48,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69446466-bfdb-4a5e-bd16-81191aa5a5bd}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4807e9e8-7787-43f1-97cc-59333f3db339}, !- Handle
  Rendering Color 50,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cdad210-817b-4f08-a901-65bb4e054282}, !- Handle
  Rendering Color 51,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {615db2d1-b2bc-4646-8def-7ead1cc83bb2}, !- Handle
  Rendering Color 52,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b56c092f-0f18-4646-b050-2b3881d147e0}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02909dc6-8603-4d55-ba81-7e9163c80ad9}, !- Handle
  Rendering Color 54,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b832f23a-3917-418e-a7f0-fb749c4b03a5}, !- Handle
  Rendering Color 55,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1dd32bf-07e6-4ba0-807e-48531fb5d446}, !- Handle
  Rendering Color 56,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d29357a-a7f3-4f33-bfb4-e453c2094485}, !- Handle
  Rendering Color 57,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {03c20789-fb94-4189-b92d-f781a7c70b20}, !- Handle
  Rendering Color 58,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Space,
  {31a95f44-3551-4ffb-9c4b-dff70c18d706}, !- Handle
  Basement,                               !- Name
  {94a30545-2a09-4beb-a17f-ee57644d30dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.33917622733803,                       !- X Origin {m}
  -9.78696613864482,                      !- Y Origin {m}
  -1.63902089902944,                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {181ee21b-d592-42b2-b3ae-9e72ffbb9eb2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7df59e93-b82f-4a60-89f3-9990072958cb}, !- Handle
  Surface 3,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31a95f44-3551-4ffb-9c4b-dff70c18d706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1ffcc6e-fc61-41cc-abf8-57fd98935fdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.65506400000001, -5.77529135625809e-015, 2.286, !- X,Y,Z Vertex 1 {m}
  -1.65506400000001, 4.2672, 2.286,       !- X,Y,Z Vertex 2 {m}
  -4.05384, 4.2672, 2.286,                !- X,Y,Z Vertex 3 {m}
  -4.05384000000001, -5.77529135625809e-015, 2.286; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {622dbec0-739e-4ba9-822d-f852af7b5846}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a95f44-3551-4ffb-9c4b-dff70c18d706}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.94102561485488e-015, -5.77529135625809e-015, 2.286, !- X,Y,Z Vertex 1 {m}
  -7.94102561485488e-015, -5.77529135625809e-015, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -7.94102561485488e-015, 4.2672, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -7.94102561485488e-015, 4.2672, 2.286;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {143ffe43-3cee-465d-89d8-a0a863ff7547}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a95f44-3551-4ffb-9c4b-dff70c18d706}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.05384000000001, -5.77529135625809e-015, 2.286, !- X,Y,Z Vertex 1 {m}
  -4.05384000000001, -5.77529135625809e-015, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -7.94102561485488e-015, -5.77529135625809e-015, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -7.94102561485488e-015, -5.77529135625809e-015, 2.286; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcc45f75-825e-4fdc-a3bd-0bb7e3ef2a6b}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a95f44-3551-4ffb-9c4b-dff70c18d706}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.94102561485488e-015, 4.2672, 2.286,  !- X,Y,Z Vertex 1 {m}
  -7.94102561485488e-015, 4.2672, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -4.05384, 4.2672, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -4.05384, 4.2672, 2.286;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81c8ae15-8a36-4745-980a-4110bed207d5}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a95f44-3551-4ffb-9c4b-dff70c18d706}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.116824, -5.77529135625809e-015, 2.286, !- X,Y,Z Vertex 1 {m}
  -8.116824, -5.77529135625809e-015, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -4.05384000000001, -5.77529135625809e-015, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -4.05384000000001, -5.77529135625809e-015, 2.286; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f84c89ff-7a7d-412b-901c-764dd197c890}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a95f44-3551-4ffb-9c4b-dff70c18d706}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.116824, 7.07745599999999, 2.286,     !- X,Y,Z Vertex 1 {m}
  -8.116824, 7.07745599999999, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -8.116824, -5.77529135625809e-015, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -8.116824, -5.77529135625809e-015, 2.286; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eacf5ae7-5b52-490b-a354-34cfa8509cc4}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31a95f44-3551-4ffb-9c4b-dff70c18d706}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.14502400000001, 6.27379999999998, 2.286, !- X,Y,Z Vertex 1 {m}
  -5.14502400000001, 7.07745599999999, 2.286, !- X,Y,Z Vertex 2 {m}
  -8.116824, 7.07745599999999, 2.286,     !- X,Y,Z Vertex 3 {m}
  -8.116824, 6.27379999999999, 2.286;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6648eb64-10a6-4d3f-a8d0-f2b862b58cc7}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a95f44-3551-4ffb-9c4b-dff70c18d706}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.05384000000001, 7.07745599999999, 2.286, !- X,Y,Z Vertex 1 {m}
  -4.05384000000001, 7.07745599999999, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -8.116824, 7.07745599999999, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -8.116824, 7.07745599999999, 2.286;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f203e07-c1f3-46e9-bd2a-183f1a9973f8}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a95f44-3551-4ffb-9c4b-dff70c18d706}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.05384, 4.2672, 2.286,                !- X,Y,Z Vertex 1 {m}
  -4.05384, 4.2672, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -4.05384000000001, 7.07745599999999, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -4.05384000000001, 7.07745599999999, 2.286; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9fb9ddf-812f-450a-9cda-884b7bda67f0}, !- Handle
  Surface 1,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a95f44-3551-4ffb-9c4b-dff70c18d706}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.05384000000001, -5.77529135625809e-015, 2.286, !- X,Y,Z Vertex 1 {m}
  -4.05384000000001, -5.77529135625809e-015, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -4.05384, 4.2672, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -4.05384, 4.2672, 2.286;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d17b6bb7-e98f-4ab4-ad29-41704c68f4f5}, !- Handle
  Surface 6,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {31a95f44-3551-4ffb-9c4b-dff70c18d706}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.05384000000001, 7.07745599999999, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  -4.05384000000001, -5.77529135625809e-015, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -8.116824, -5.77529135625809e-015, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -8.116824, 7.07745599999999, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33c32f09-307e-4ac9-86b3-4ff637234868}, !- Handle
  Surface 12,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {31a95f44-3551-4ffb-9c4b-dff70c18d706}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.94102561485488e-015, 4.2672, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  -7.94102561485488e-015, -5.77529135625809e-015, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -4.05384000000001, -5.77529135625809e-015, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -4.05384, 4.2672, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b116ea68-2a07-4a51-9acd-9ece0beb6e03}, !- Handle
  Garage,                                 !- Name
  {94a30545-2a09-4beb-a17f-ee57644d30dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.77764777266197,                      !- X Origin {m}
  -9.78696613864483,                      !- Y Origin {m}
  0.646979100970559,                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ff157d65-4eda-4925-8d68-a77656f6e07c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d1ffcc6e-fc61-41cc-abf8-57fd98935fdd}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b116ea68-2a07-4a51-9acd-9ece0beb6e03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7df59e93-b82f-4a60-89f3-9990072958cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46175999999999, 4.26720000000001, -3.60955709766134e-016, !- X,Y,Z Vertex 1 {m}
  6.46175999999999, 1.44382283906452e-015, -3.60955709766134e-016, !- X,Y,Z Vertex 2 {m}
  4.06298399999999, 5.77529135625809e-015, -3.24860138789518e-015, !- X,Y,Z Vertex 3 {m}
  4.06298399999999, 4.26720000000001, -3.24860138789518e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b211e4ca-7c31-4919-b5eb-0168a3ff2a40}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b116ea68-2a07-4a51-9acd-9ece0beb6e03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c27cbb4e-d0a5-4731-b2ae-4f6555711f32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46175999999999, 6.2738, 2.8956,       !- X,Y,Z Vertex 1 {m}
  6.46175999999999, 6.2738, -3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  2.97179999999999, 6.2738, -3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  2.97179999999999, 6.2738, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43073fa7-15f0-4d49-bd23-67e1a04d09a5}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b116ea68-2a07-4a51-9acd-9ece0beb6e03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {913527d9-11f5-4e10-85d2-b048ca08b53d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46175999999999, 1.44382283906452e-015, 2.8956, !- X,Y,Z Vertex 1 {m}
  6.46175999999999, 1.44382283906452e-015, -3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  6.46175999999999, 6.2738, -3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  6.46175999999999, 6.2738, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {184b4c4b-9965-4635-b0c1-a8047045d5c0}, !- Handle
  Surface 16,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b116ea68-2a07-4a51-9acd-9ece0beb6e03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4237ce3d-afb4-4a08-8019-7989536826a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46175999999999, 1.44382283906452e-015, 2.8956, !- X,Y,Z Vertex 1 {m}
  6.46175999999999, 6.2738, 2.8956,       !- X,Y,Z Vertex 2 {m}
  -5.05337993672583e-015, 6.2738, 2.8956, !- X,Y,Z Vertex 3 {m}
  -5.05337993672583e-015, 1.44382283906452e-015, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65297beb-2fae-44d2-a1cc-ffcb0c9098de}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b116ea68-2a07-4a51-9acd-9ece0beb6e03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.05337993672583e-015, 1.44382283906452e-015, 2.8956, !- X,Y,Z Vertex 1 {m}
  -5.05337993672583e-015, 1.44382283906452e-015, -3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  6.46175999999999, 1.44382283906452e-015, -3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  6.46175999999999, 1.44382283906452e-015, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6640d45-fd78-47be-a566-c63fbc11762c}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b116ea68-2a07-4a51-9acd-9ece0beb6e03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.05337993672583e-015, 6.2738, 2.8956, !- X,Y,Z Vertex 1 {m}
  -5.05337993672583e-015, 6.2738, -3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  -5.05337993672583e-015, 1.44382283906452e-015, -3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  -5.05337993672583e-015, 1.44382283906452e-015, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b0a527ae-ac05-45a4-a5f2-419119c942b5}, !- Handle
  First Floor,                            !- Name
  {8bfb4a27-ceed-45f2-a0c0-a87b767cab50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.04452822733802,                       !- X Origin {m}
  -9.78696613864483,                      !- Y Origin {m}
  0.646979100970559,                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7062da39-e483-4e6a-97f3-5338b901b744}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f9312a24-b30a-4410-a092-2bae41631dac}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0a527ae-ac05-45a4-a5f2-419119c942b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.360416, 11.6078, 2.8956,             !- X,Y,Z Vertex 1 {m}
  -5.360416, 11.6078, -3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  -8.850376, 11.6078, -3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  -8.850376, 11.6078, 2.8956;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29b93461-8b2b-4423-9184-db959c9d8835}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0a527ae-ac05-45a4-a5f2-419119c942b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.850376, 11.6078, 2.8956,             !- X,Y,Z Vertex 1 {m}
  -8.850376, 11.6078, -3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  -8.850376, 6.2738, -3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  -8.850376, 6.2738, 2.8956;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c27cbb4e-d0a5-4731-b2ae-4f6555711f32}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0a527ae-ac05-45a4-a5f2-419119c942b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b211e4ca-7c31-4919-b5eb-0168a3ff2a40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.850376, 6.2738, 2.8956,              !- X,Y,Z Vertex 1 {m}
  -8.850376, 6.2738, -3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  -5.360416, 6.2738, -2.70716782324598e-016, !- X,Y,Z Vertex 3 {m}
  -5.360416, 6.2738, 2.8956;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {913527d9-11f5-4e10-85d2-b048ca08b53d}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0a527ae-ac05-45a4-a5f2-419119c942b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43073fa7-15f0-4d49-bd23-67e1a04d09a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.360416, 6.2738, 2.8956,              !- X,Y,Z Vertex 1 {m}
  -5.360416, 6.2738, -2.70716782324598e-016, !- X,Y,Z Vertex 2 {m}
  -5.360416, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -5.360416, 0, 2.8956;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0fe8570-f40e-4362-9d7c-93a7f494762d}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0a527ae-ac05-45a4-a5f2-419119c942b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.8956,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 11.6078, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 11.6078, 2.8956;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73f43d63-247e-444a-9bbd-b66a5081ce7a}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0a527ae-ac05-45a4-a5f2-419119c942b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.360416, 0, 2.8956,                   !- X,Y,Z Vertex 1 {m}
  -5.360416, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.8956;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {297cd6b0-901c-4121-aa1c-4b6611e9b3df}, !- Handle
  Surface 28,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0a527ae-ac05-45a4-a5f2-419119c942b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbc02fa1-7266-4e21-9d82-4d18fcdf1539}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.8956,                           !- X,Y,Z Vertex 1 {m}
  0, 11.6078, 2.8956,                     !- X,Y,Z Vertex 2 {m}
  -5.360416, 11.6078, 2.8956,             !- X,Y,Z Vertex 3 {m}
  -5.360416, 0, 2.8956;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb175b65-244b-4ce7-9a34-6e07a5cd9b42}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0a527ae-ac05-45a4-a5f2-419119c942b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.6078, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  0, 11.6078, 0,                          !- X,Y,Z Vertex 2 {m}
  -5.360416, 11.6078, -3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  -5.360416, 11.6078, 2.8956;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {879a0e18-0f9f-4412-8039-5003069553c7}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0a527ae-ac05-45a4-a5f2-419119c942b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cbad6a6-f913-4133-91c7-9216c24569dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.705352, 4.26720000000001, -3.29372085161595e-015, !- X,Y,Z Vertex 1 {m}
  -3.705352, 1.90829209453461e-033, -3.11324299673288e-015, !- X,Y,Z Vertex 2 {m}
  -5.360416, -1.90829209453446e-033, -4.51194637207624e-017, !- X,Y,Z Vertex 3 {m}
  -5.360416, 4.26720000000001, -2.25597318603832e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c79be50f-bf08-4587-8f41-bb4629dcd8f9}, !- Handle
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0a527ae-ac05-45a4-a5f2-419119c942b5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.360416, 11.6078, -6.52121471740489e-017, !- X,Y,Z Vertex 1 {m}
  -5.360416, 6.2738, -1.01704015784059e-015, !- X,Y,Z Vertex 2 {m}
  -7.759192, 6.2738, -1.56200797929166e-015, !- X,Y,Z Vertex 3 {m}
  -7.759192, 7.077456, -1.41859922568457e-015, !- X,Y,Z Vertex 4 {m}
  -8.850376, 7.077456, -1.66650072515024e-015, !- X,Y,Z Vertex 5 {m}
  -8.850376, 11.6078, -8.58081468090791e-016; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {554fee38-9cd9-47d4-aade-c1af97996b85}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0a527ae-ac05-45a4-a5f2-419119c942b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.360416, 11.6078, 2.8956,             !- X,Y,Z Vertex 1 {m}
  -5.360416, 11.6078, -3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  -5.360416, 6.2738, -2.70716782324598e-016, !- X,Y,Z Vertex 3 {m}
  -5.360416, 6.2738, 2.8956;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48eaefac-57ba-419b-8747-568959326c23}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0a527ae-ac05-45a4-a5f2-419119c942b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.360416, 6.2738, 2.8956,              !- X,Y,Z Vertex 1 {m}
  -5.360416, 11.6078, 2.8956,             !- X,Y,Z Vertex 2 {m}
  -8.850376, 11.6078, 2.8956,             !- X,Y,Z Vertex 3 {m}
  -8.850376, 6.2738, 2.8956;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {83b6b899-7c24-411d-8cc7-3d31a92b5934}, !- Handle
  Second Floor,                           !- Name
  {8bfb4a27-ceed-45f2-a0c0-a87b767cab50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.684112227338024,                      !- X Origin {m}
  1.82083386135516,                       !- Y Origin {m}
  3.54257910097056,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {6d4db4a4-3410-4f8b-80ed-e702eed53549}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d890e199-d5f3-44a3-8e1b-02c10f6391e8}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83b6b899-7c24-411d-8cc7-3d31a92b5934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.360416, 4.33146851719357e-015, 2.4384, !- X,Y,Z Vertex 1 {m}
  5.360416, 4.33146851719357e-015, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  4.51194637207664e-016, 4.33146851719357e-015, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  4.51194637207664e-016, 4.33146851719357e-015, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12e6d573-32e8-4126-b8fa-c89e41976ac5}, !- Handle
  Surface 33,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {83b6b899-7c24-411d-8cc7-3d31a92b5934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.360416, -11.6078, 2.4384,             !- X,Y,Z Vertex 1 {m}
  5.360416, 4.33146851719357e-015, 2.4384, !- X,Y,Z Vertex 2 {m}
  4.51194637207664e-016, 4.33146851719357e-015, 2.4384, !- X,Y,Z Vertex 3 {m}
  4.51194637207664e-016, -11.6078, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fe1e128-19fe-4064-a6c8-6f795e6da6b0}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83b6b899-7c24-411d-8cc7-3d31a92b5934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.360416, -11.6078, 2.4384,             !- X,Y,Z Vertex 1 {m}
  5.360416, -11.6078, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  5.360416, 4.33146851719357e-015, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  5.360416, 4.33146851719357e-015, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7be63481-6812-4902-9127-f380bb47290a}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83b6b899-7c24-411d-8cc7-3d31a92b5934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.51194637207664e-016, -11.6078, 2.4384, !- X,Y,Z Vertex 1 {m}
  4.51194637207664e-016, -11.6078, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  5.360416, -11.6078, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  5.360416, -11.6078, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f26a35c5-cad6-4b46-b7ff-b3d588c2d1ee}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83b6b899-7c24-411d-8cc7-3d31a92b5934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.73754369068047e-016, 4.33146851719357e-015, 2.4384, !- X,Y,Z Vertex 1 {m}
  4.28634905347281e-016, 4.33146851719357e-015, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  4.73754369068047e-016, -5.33399999999999, -4.17438895679441e-034, !- X,Y,Z Vertex 3 {m}
  5.18873832788813e-016, -5.33399999999999, 2.43840000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ca360f-351a-4d00-8380-a25b6e3b2fc4}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83b6b899-7c24-411d-8cc7-3d31a92b5934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.46176, -11.6078, 2.43840000000001,   !- X,Y,Z Vertex 1 {m}
  -6.46176, -11.6078, 0,                  !- X,Y,Z Vertex 2 {m}
  4.51194637207664e-016, -11.6078, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  4.51194637207664e-016, -11.6078, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06dbeae6-62a6-4e79-bab2-f3768fed37c6}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {83b6b899-7c24-411d-8cc7-3d31a92b5934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.51194637207672e-016, -11.6078, 2.4384, !- X,Y,Z Vertex 1 {m}
  5.41433564649188e-016, -5.33399999999999, 2.43840000000001, !- X,Y,Z Vertex 2 {m}
  -6.46176, -5.33399999999999, 2.43840000000001, !- X,Y,Z Vertex 3 {m}
  -6.46176, -11.6078, 2.43840000000001;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34907f0f-7f90-4eb1-a277-320600b1152e}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83b6b899-7c24-411d-8cc7-3d31a92b5934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.41433564649196e-016, -5.33399999999999, 2.43840000000001, !- X,Y,Z Vertex 1 {m}
  4.51194637207664e-016, -5.33399999999999, 0, !- X,Y,Z Vertex 2 {m}
  -6.46176, -5.33399999999999, 0,         !- X,Y,Z Vertex 3 {m}
  -6.46176, -5.33399999999999, 2.43840000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06823aae-0242-42bf-9c50-94801784b104}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83b6b899-7c24-411d-8cc7-3d31a92b5934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.46176, -5.33399999999999, 2.43840000000001, !- X,Y,Z Vertex 1 {m}
  -6.46176, -5.33399999999999, 0,         !- X,Y,Z Vertex 2 {m}
  -6.46176, -11.6078, 0,                  !- X,Y,Z Vertex 3 {m}
  -6.46176, -11.6078, 2.43840000000001;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d9a419b-4c1f-4bfa-ae64-f754938b2106}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83b6b899-7c24-411d-8cc7-3d31a92b5934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.18873832788813e-016, -5.33399999999999, 2.43840000000001, !- X,Y,Z Vertex 1 {m}
  4.73754369068047e-016, -5.33399999999999, -4.17438895679441e-034, !- X,Y,Z Vertex 2 {m}
  4.28634905347281e-016, -11.6078, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  4.73754369068047e-016, -11.6078, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbc02fa1-7266-4e21-9d82-4d18fcdf1539}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {83b6b899-7c24-411d-8cc7-3d31a92b5934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {297cd6b0-901c-4121-aa1c-4b6611e9b3df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.360416, 4.33146851719357e-015, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  5.360416, -11.6078, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  4.51194637207664e-016, -11.6078, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  4.51194637207664e-016, 4.33146851719357e-015, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4237ce3d-afb4-4a08-8019-7989536826a2}, !- Handle
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {83b6b899-7c24-411d-8cc7-3d31a92b5934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {184b4c4b-9965-4635-b0c1-a8047045d5c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.51194637207664e-016, -5.33399999999999, -3.6095570976613e-016, !- X,Y,Z Vertex 1 {m}
  4.51194637207664e-016, -11.6078, -1.08286712929839e-015, !- X,Y,Z Vertex 2 {m}
  -6.46176, -11.6078, -3.6095570976613e-016, !- X,Y,Z Vertex 3 {m}
  -6.46176, -5.33399999999999, 3.6095570976613e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cbad6a6-f913-4133-91c7-9216c24569dc}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31a95f44-3551-4ffb-9c4b-dff70c18d706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {879a0e18-0f9f-4412-8039-5003069553c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.94102561485488e-015, -5.77529135625809e-015, 2.286, !- X,Y,Z Vertex 1 {m}
  -7.94102561485488e-015, 4.2672, 2.286,  !- X,Y,Z Vertex 2 {m}
  -1.65506400000001, 4.2672, 2.286,       !- X,Y,Z Vertex 3 {m}
  -1.65506400000001, -5.77529135625809e-015, 2.286; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8edd5b42-2027-4782-bb21-ce576b1a2dce}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31a95f44-3551-4ffb-9c4b-dff70c18d706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9155d94b-12f1-4609-a26f-2d9df11568d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.14502400000001, 6.27379999999998, 2.286, !- X,Y,Z Vertex 1 {m}
  -4.05384000000001, 6.27379999999999, 2.286, !- X,Y,Z Vertex 2 {m}
  -4.05384000000001, 7.07745599999999, 2.286, !- X,Y,Z Vertex 3 {m}
  -5.14502400000001, 7.07745599999999, 2.286; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b0172d0-1162-435a-8b41-833cf2ca9333}, !- Handle
  Surface 45,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31a95f44-3551-4ffb-9c4b-dff70c18d706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bd19e42-e4e3-4fa1-ac5e-4fce3cd43b2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.05384000000001, -5.77529135625809e-015, 2.286, !- X,Y,Z Vertex 1 {m}
  -4.05384000000001, 6.27379999999999, 2.286, !- X,Y,Z Vertex 2 {m}
  -8.116824, 6.27379999999999, 2.286,     !- X,Y,Z Vertex 3 {m}
  -8.116824, -5.77529135625809e-015, 2.286; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bd19e42-e4e3-4fa1-ac5e-4fce3cd43b2b}, !- Handle
  Surface 46,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b116ea68-2a07-4a51-9acd-9ece0beb6e03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b0172d0-1162-435a-8b41-833cf2ca9333}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06298399999999, 6.2738, -1.08286712929839e-015, !- X,Y,Z Vertex 1 {m}
  4.06298399999999, 5.77529135625809e-015, -2.52668996836292e-015, !- X,Y,Z Vertex 2 {m}
  -5.05337993672583e-015, 1.44382283906452e-015, -1.08286712929839e-015, !- X,Y,Z Vertex 3 {m}
  -5.05337993672583e-015, 6.2738, 3.60955709766138e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5c179d4-cf0e-4fb1-b75a-ed8eb61d60c8}, !- Handle
  Surface 47,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b116ea68-2a07-4a51-9acd-9ece0beb6e03}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46175999999999, 6.2738, 3.60955709766137e-016, !- X,Y,Z Vertex 1 {m}
  6.46175999999999, 4.26720000000001, -1.08286712929839e-015, !- X,Y,Z Vertex 2 {m}
  4.06298399999999, 4.26720000000001, -2.52668996836292e-015, !- X,Y,Z Vertex 3 {m}
  4.06298399999999, 6.2738, -1.08286712929839e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0607a763-2b18-4e81-8ffb-74e2ca8ffc1b}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b116ea68-2a07-4a51-9acd-9ece0beb6e03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.97179999999999, 6.2738, 2.8956,       !- X,Y,Z Vertex 1 {m}
  2.97179999999999, 6.2738, -3.60955709766131e-016, !- X,Y,Z Vertex 2 {m}
  -5.05337993672583e-015, 6.2738, -3.60955709766131e-016, !- X,Y,Z Vertex 3 {m}
  -5.05337993672583e-015, 6.2738, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9155d94b-12f1-4609-a26f-2d9df11568d6}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0a527ae-ac05-45a4-a5f2-419119c942b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8edd5b42-2027-4782-bb21-ce576b1a2dce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.759192, 7.077456, -2.93276514184982e-015, !- X,Y,Z Vertex 1 {m}
  -7.759192, 6.2738, -1.48894230278529e-015, !- X,Y,Z Vertex 2 {m}
  -8.850376, 6.2738, -4.51194637207651e-017, !- X,Y,Z Vertex 3 {m}
  -8.850376, 7.077456, -1.48894230278529e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ced796c-5155-499d-ac5b-09155034f92c}, !- Handle
  Surface 50,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0a527ae-ac05-45a4-a5f2-419119c942b5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.78946207984892e-032, 11.6078, 3.58719224240235e-016, !- X,Y,Z Vertex 1 {m}
  2.71543099244034e-031, 1.73361639466144e-031, -1.2505065036596e-015, !- X,Y,Z Vertex 2 {m}
  -3.705352, -1.52947254084748e-031, -2.05511068838439e-015, !- X,Y,Z Vertex 3 {m}
  -3.705352, 4.26720000000001, -1.46353536609298e-015, !- X,Y,Z Vertex 4 {m}
  -5.360416, 4.26720000000001, -1.82292670607562e-015, !- X,Y,Z Vertex 5 {m}
  -5.360416, 11.6078, -8.05276300467191e-016; !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {793d9ff6-ee91-4967-9654-8a110fcc24d3}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06823aae-0242-42bf-9c50-94801784b104}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.46176, -5.35939999999999, 1.25166106122449, !- X,Y,Z Vertex 1 {m}
  -6.46176, -5.35939999999999, 0.76,      !- X,Y,Z Vertex 2 {m}
  -6.46176, -11.5824, 0.76,               !- X,Y,Z Vertex 3 {m}
  -6.46176, -11.5824, 1.25166106122449;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0659363d-4c9e-4944-8907-5cc152436e97}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {143ffe43-3cee-465d-89d8-a0a863ff7547}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.02844000000001, 0, 1.22300203045685, !- X,Y,Z Vertex 1 {m}
  -4.02844000000001, 0, 0.759999999999999, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000074, 0, 0.759999999999999, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000074, 0, 1.22300203045685; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e56d25f2-665c-4256-baea-51d3f2eefcc2}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {29b93461-8b2b-4423-9184-db959c9d8835}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.850376, 11.5824, 1.34468846153846,   !- X,Y,Z Vertex 1 {m}
  -8.850376, 11.5824, 0.76,               !- X,Y,Z Vertex 2 {m}
  -8.850376, 6.2992, 0.76,                !- X,Y,Z Vertex 3 {m}
  -8.850376, 6.2992, 1.34468846153846;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76c96126-281f-4b24-955d-271c93cd406e}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {34907f0f-7f90-4eb1-a277-320600b1152e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999995, -5.33399999999999, 1.25154434231379, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999995, -5.33399999999999, 0.76, !- X,Y,Z Vertex 2 {m}
  -6.43636, -5.33399999999999, 0.76,      !- X,Y,Z Vertex 3 {m}
  -6.43636, -5.33399999999999, 1.25154434231379; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {225c9472-3b5f-4e1e-9c5d-b5bc809aa0d2}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d9a419b-4c1f-4bfa-ae64-f754938b2106}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.35939999999999, 1.25166106122449, !- X,Y,Z Vertex 1 {m}
  0, -5.35939999999999, 0.759999999999999, !- X,Y,Z Vertex 2 {m}
  0, -11.5824, 0.759999999999999,         !- X,Y,Z Vertex 3 {m}
  0, -11.5824, 1.25166106122449;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c757381e-6efd-4d26-bc39-dc52914d85f7}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {554fee38-9cd9-47d4-aade-c1af97996b85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.360416, 11.5824, 1.34468846153846,   !- X,Y,Z Vertex 1 {m}
  -5.360416, 11.5824, 0.76,               !- X,Y,Z Vertex 2 {m}
  -5.360416, 6.2992, 0.76,                !- X,Y,Z Vertex 3 {m}
  -5.360416, 6.2992, 1.34468846153846;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e651b49d-95ad-41f4-8021-5712cb75c237}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {622dbec0-739e-4ba9-822d-f852af7b5846}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0253999999999942, 1.22270843373494, !- X,Y,Z Vertex 1 {m}
  0, 0.0253999999999942, 0.759999999999999, !- X,Y,Z Vertex 2 {m}
  0, 4.2418, 0.759999999999999,           !- X,Y,Z Vertex 3 {m}
  0, 4.2418, 1.22270843373494;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae7651b9-7dbc-4ca3-8df6-55cbbc0475cb}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6648eb64-10a6-4d3f-a8d0-f2b862b58cc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.07924000000001, 7.07745599999999, 1.22298880729298, !- X,Y,Z Vertex 1 {m}
  -4.07924000000001, 7.07745599999999, 0.759999999999999, !- X,Y,Z Vertex 2 {m}
  -8.091424, 7.07745599999999, 0.759999999999999, !- X,Y,Z Vertex 3 {m}
  -8.091424, 7.07745599999999, 1.22298880729298; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {125996cd-d802-4320-8d40-f3ed021ea78d}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6f203e07-c1f3-46e9-bd2a-183f1a9973f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.05383999999999, 4.2926, 1.22561678939617, !- X,Y,Z Vertex 1 {m}
  -4.05383999999999, 4.2926, 0.759999999999999, !- X,Y,Z Vertex 2 {m}
  -4.05383999999999, 7.05205599999999, 0.759999999999999, !- X,Y,Z Vertex 3 {m}
  -4.05383999999999, 7.05205599999999, 1.22561678939617; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3a100b1-c9c9-4c2b-8e95-2d2f145a445e}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {73f43d63-247e-444a-9bbd-b66a5081ce7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.335016, 0, 1.34466075774971,         !- X,Y,Z Vertex 1 {m}
  -5.335016, 0, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.34466075774971; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b99d5c01-05b0-4f23-af8e-2acfa71c8dbc}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7be63481-6812-4902-9127-f380bb47290a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000005, -11.6078, 1.25234590126291, !- X,Y,Z Vertex 1 {m}
  0.0254000000000005, -11.6078, 0.759999999999999, !- X,Y,Z Vertex 2 {m}
  5.335016, -11.6078, 0.759999999999999,  !- X,Y,Z Vertex 3 {m}
  5.335016, -11.6078, 1.25234590126291;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1561f758-026e-4037-a3c4-5a0f7d5245e8}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7fe1e128-19fe-4064-a6c8-6f795e6da6b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.360416, -11.5824, 1.24982364835165,   !- X,Y,Z Vertex 1 {m}
  5.360416, -11.5824, 0.759999999999999,  !- X,Y,Z Vertex 2 {m}
  5.360416, -0.0253999999999976, 0.759999999999999, !- X,Y,Z Vertex 3 {m}
  5.360416, -0.0253999999999976, 1.24982364835165; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {760fe2ba-f69b-42fd-a2bc-cc3674475584}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81c8ae15-8a36-4745-980a-4110bed207d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.091424, 0, 1.22298880729298,         !- X,Y,Z Vertex 1 {m}
  -8.091424, 0, 0.759999999999999,        !- X,Y,Z Vertex 2 {m}
  -4.07924000000001, 0, 0.759999999999999, !- X,Y,Z Vertex 3 {m}
  -4.07924000000001, 0, 1.22298880729298; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ce515fa-ad27-4b1a-95a9-21dfa532ad6c}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88ca360f-351a-4d00-8380-a25b6e3b2fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.43636, -11.6078, 1.25154434231379,   !- X,Y,Z Vertex 1 {m}
  -6.43636, -11.6078, 0.759999999999999,  !- X,Y,Z Vertex 2 {m}
  -0.0253999999999985, -11.6078, 0.759999999999999, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999985, -11.6078, 1.25154434231379; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d544cf46-e230-4a7b-9835-ffefd27141f4}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d890e199-d5f3-44a3-8e1b-02c10f6391e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.335016, 0, 1.25234590126291,          !- X,Y,Z Vertex 1 {m}
  5.335016, 0, 0.759999999999999,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.759999999999999, !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.25234590126291; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8331730b-df89-44a9-b6c5-67885fbc182a}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f0fe8570-f40e-4362-9d7c-93a7f494762d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.34166558241758,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 11.5824, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 11.5824, 1.34166558241758;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5608362a-1400-4d81-a3a8-14d966d96af2}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f26a35c5-cad6-4b46-b7ff-b3d588c2d1ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0253999999999957, 1.25236923076923, !- X,Y,Z Vertex 1 {m}
  0, -0.0253999999999957, 0.759999999999999, !- X,Y,Z Vertex 2 {m}
  0, -5.30859999999999, 0.759999999999999, !- X,Y,Z Vertex 3 {m}
  0, -5.30859999999999, 1.25236923076923; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2daac95b-6e05-4f3c-bf92-e62e616e2aa6}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f84c89ff-7a7d-412b-901c-764dd197c890}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.116824, 7.05205599999999, 1.22050537883169, !- X,Y,Z Vertex 1 {m}
  -8.116824, 7.05205599999999, 0.759999999999999, !- X,Y,Z Vertex 2 {m}
  -8.116824, 0.0253999999999932, 0.759999999999999, !- X,Y,Z Vertex 3 {m}
  -8.116824, 0.0253999999999932, 1.22050537883169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5b9a1eb-4213-4b57-80b1-0e19b2b8f77a}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9312a24-b30a-4410-a092-2bae41631dac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.385816, 11.6078, 1.34767420974889,   !- X,Y,Z Vertex 1 {m}
  -5.385816, 11.6078, 0.76,               !- X,Y,Z Vertex 2 {m}
  -8.824976, 11.6078, 0.76,               !- X,Y,Z Vertex 3 {m}
  -8.824976, 11.6078, 1.34767420974889;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e6eb244-4855-4c3b-a1ec-5beb37030b26}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9fb9ddf-812f-450a-9cda-884b7bda67f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.05384000000001, 0.0253999999999942, 1.22270843373494, !- X,Y,Z Vertex 1 {m}
  -4.05384000000001, 0.0253999999999942, 0.759999999999999, !- X,Y,Z Vertex 2 {m}
  -4.05384000000001, 4.2418, 0.759999999999999, !- X,Y,Z Vertex 3 {m}
  -4.05384000000001, 4.2418, 1.22270843373494; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7a10bac-32da-4594-b63f-9135b6932d10}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb175b65-244b-4ce7-9a34-6e07a5cd9b42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 11.6078, 1.34466075774971,     !- X,Y,Z Vertex 1 {m}
  -0.0254, 11.6078, 0.76,                 !- X,Y,Z Vertex 2 {m}
  -5.335016, 11.6078, 0.76,               !- X,Y,Z Vertex 3 {m}
  -5.335016, 11.6078, 1.34466075774971;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c3f3e90-c015-4fbc-8b2e-3c8582a599c8}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fcc45f75-825e-4fdc-a3bd-0bb7e3ef2a6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000079, 4.2672, 1.22300203045685, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000079, 4.2672, 0.759999999999999, !- X,Y,Z Vertex 2 {m}
  -4.02844, 4.2672, 0.759999999999999,    !- X,Y,Z Vertex 3 {m}
  -4.02844, 4.2672, 1.22300203045685;     !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {19696353-3ef9-4bd2-96b1-7bc6d1c36d68}, !- Handle
  Rendering Color 59,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {6c399c32-cedc-4932-a3ba-a3e5a368826e}, !- Handle
  189.1-2009 - MidriseApartment - Apartment - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {0f32ee9c-8ef2-4e25-a8bb-91fad68cbd75}, ! Handle
  MidriseApartment Apartment Light,       ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {a17a1f43-7488-4bfe-8606-6ac6620ac362}, ! Default Day Schedule Name
  {42c2e18a-1515-4c35-b809-76edc2d56bf1}, ! Summer Design Day Schedule Name
  {e556f9eb-3c5a-4059-92bd-87d9922ec9b3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a17a1f43-7488-4bfe-8606-6ac6620ac362}, ! Handle
  MidriseApartment Apartment Light Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.394,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.393,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.172,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.119,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.206,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.616,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.829,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.986,                                  !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.692,                                  !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.384,                                  !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Day,
  {42c2e18a-1515-4c35-b809-76edc2d56bf1}, ! Handle
  MidriseApartment Apartment Light Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:Schedule:Day,
  {e556f9eb-3c5a-4059-92bd-87d9922ec9b3}, ! Handle
  MidriseApartment Apartment Light Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:People:Definition,
  {1e84a46b-e342-48ba-8a68-260bb7ecc346}, !- Handle
  189.1-2009 - MidriseApartment - Apartment - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {19e18e8c-971c-48ab-8a9d-7f1530454cd5}, ! Handle
  MidriseApartment Apartment Occ,         ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {6658bbba-d386-43f7-b3df-53c83621f79e}, ! Default Day Schedule Name
  {a12b830c-46ab-4be1-812b-44b5c3f0ea85}, ! Summer Design Day Schedule Name
  {455453c8-d594-493e-84db-10ec31ed8b78}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6658bbba-d386-43f7-b3df-53c83621f79e}, ! Handle
  MidriseApartment Apartment Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {a12b830c-46ab-4be1-812b-44b5c3f0ea85}, ! Handle
  MidriseApartment Apartment Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:Schedule:Day,
  {455453c8-d594-493e-84db-10ec31ed8b78}, ! Handle
  MidriseApartment Apartment Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:Schedule:Ruleset,
  {e0bfddcb-33e5-41b8-89f2-36f053302b55}, ! Handle
  MidriseApartment Activity,              ! Name
  {d05f883f-3584-4fda-9766-001dd65c40d8}, ! Schedule Type Limits Name
  {7c27c1fd-7c78-43b0-8281-90dd68d4fc47}, ! Default Day Schedule Name
  {b623e442-5078-4066-8124-98fed01d3c4f}, ! Summer Design Day Schedule Name
  {026063fe-bbf6-46d1-8898-0318a3287d62}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {d05f883f-3584-4fda-9766-001dd65c40d8}, !- Handle
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {7c27c1fd-7c78-43b0-8281-90dd68d4fc47}, ! Handle
  MidriseApartment Activity Default Schedule, ! Name
  {d05f883f-3584-4fda-9766-001dd65c40d8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b623e442-5078-4066-8124-98fed01d3c4f}, ! Handle
  MidriseApartment Activity Summer Design Day, ! Name
  {d05f883f-3584-4fda-9766-001dd65c40d8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {026063fe-bbf6-46d1-8898-0318a3287d62}, ! Handle
  MidriseApartment Activity Winter Design Day, ! Name
  {d05f883f-3584-4fda-9766-001dd65c40d8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {cb2dffb3-f583-4ccd-9ff3-297682628322}, ! Handle
  MidriseApartment Infil,                 ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {2663f600-9587-4347-bf8e-759f5c89adb1}, ! Default Day Schedule Name
  {2d9e512e-4920-4366-ba25-769a13680cd7}, ! Summer Design Day Schedule Name
  {39ee43a2-0e3a-4589-b5fb-00cad3ed4964}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2663f600-9587-4347-bf8e-759f5c89adb1}, ! Handle
  MidriseApartment Infil Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d9e512e-4920-4366-ba25-769a13680cd7}, ! Handle
  MidriseApartment Infil Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {39ee43a2-0e3a-4589-b5fb-00cad3ed4964}, ! Handle
  MidriseApartment Infil Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ElectricEquipment:Definition,
  {6080c15b-f87f-483d-873c-feaccf70fb5a}, !- Handle
  189.1-2009 - MidriseApartment - Apartment - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.87500941842567,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {a3bc30e6-6d9c-464a-a95b-5d29942ffc3f}, ! Handle
  MidriseApartment Apartment Equip,       ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {89a352c8-38e1-4890-9859-4a6e611190e9}, ! Default Day Schedule Name
  {2dfbbacf-bc4e-493d-835f-630542540593}, ! Summer Design Day Schedule Name
  {d6a356cc-d80e-4a59-81b3-5d74248c80c0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {89a352c8-38e1-4890-9859-4a6e611190e9}, ! Handle
  MidriseApartment Apartment Equip Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {2dfbbacf-bc4e-493d-835f-630542540593}, ! Handle
  MidriseApartment Apartment Equip Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.45000000000000001,                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40999999999999998,                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  5,                                      ! Hour 4
  0,                                      ! Minute 4
  0.38,                                   ! Value Until Time 4
  6,                                      ! Hour 5
  0,                                      ! Minute 5
  0.42999999999999999,                    ! Value Until Time 5
  7,                                      ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  8,                                      ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  9,                                      ! Hour 8
  0,                                      ! Minute 8
  0.66000000000000003,                    ! Value Until Time 8
  10,                                     ! Hour 9
  0,                                      ! Minute 9
  0.67000000000000004,                    ! Value Until Time 9
  11,                                     ! Hour 10
  0,                                      ! Minute 10
  0.68999999999999995,                    ! Value Until Time 10
  12,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  13,                                     ! Hour 12
  0,                                      ! Minute 12
  0.68999999999999995,                    ! Value Until Time 12
  14,                                     ! Hour 13
  0,                                      ! Minute 13
  0.66000000000000003,                    ! Value Until Time 13
  15,                                     ! Hour 14
  0,                                      ! Minute 14
  0.65000000000000002,                    ! Value Until Time 14
  16,                                     ! Hour 15
  0,                                      ! Minute 15
  0.68000000000000005,                    ! Value Until Time 15
  17,                                     ! Hour 16
  0,                                      ! Minute 16
  0.80000000000000004,                    ! Value Until Time 16
  19,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  20,                                     ! Hour 18
  0,                                      ! Minute 18
  0.93000000000000005,                    ! Value Until Time 18
  21,                                     ! Hour 19
  0,                                      ! Minute 19
  0.89000000000000001,                    ! Value Until Time 19
  22,                                     ! Hour 20
  0,                                      ! Minute 20
  0.84999999999999998,                    ! Value Until Time 20
  23,                                     ! Hour 21
  0,                                      ! Minute 21
  0.70999999999999996,                    ! Value Until Time 21
  24,                                     ! Hour 22
  0,                                      ! Minute 22
  0.57999999999999996;                    ! Value Until Time 22

OS:Schedule:Day,
  {d6a356cc-d80e-4a59-81b3-5d74248c80c0}, ! Handle
  MidriseApartment Apartment Equip Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.45000000000000001,                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40999999999999998,                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  5,                                      ! Hour 4
  0,                                      ! Minute 4
  0.38,                                   ! Value Until Time 4
  6,                                      ! Hour 5
  0,                                      ! Minute 5
  0.42999999999999999,                    ! Value Until Time 5
  7,                                      ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  8,                                      ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  9,                                      ! Hour 8
  0,                                      ! Minute 8
  0.66000000000000003,                    ! Value Until Time 8
  10,                                     ! Hour 9
  0,                                      ! Minute 9
  0.67000000000000004,                    ! Value Until Time 9
  11,                                     ! Hour 10
  0,                                      ! Minute 10
  0.68999999999999995,                    ! Value Until Time 10
  12,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  13,                                     ! Hour 12
  0,                                      ! Minute 12
  0.68999999999999995,                    ! Value Until Time 12
  14,                                     ! Hour 13
  0,                                      ! Minute 13
  0.66000000000000003,                    ! Value Until Time 13
  15,                                     ! Hour 14
  0,                                      ! Minute 14
  0.65000000000000002,                    ! Value Until Time 14
  16,                                     ! Hour 15
  0,                                      ! Minute 15
  0.68000000000000005,                    ! Value Until Time 15
  17,                                     ! Hour 16
  0,                                      ! Minute 16
  0.80000000000000004,                    ! Value Until Time 16
  19,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  20,                                     ! Hour 18
  0,                                      ! Minute 18
  0.93000000000000005,                    ! Value Until Time 18
  21,                                     ! Hour 19
  0,                                      ! Minute 19
  0.89000000000000001,                    ! Value Until Time 19
  22,                                     ! Hour 20
  0,                                      ! Minute 20
  0.84999999999999998,                    ! Value Until Time 20
  23,                                     ! Hour 21
  0,                                      ! Minute 21
  0.70999999999999996,                    ! Value Until Time 21
  24,                                     ! Hour 22
  0,                                      ! Minute 22
  0.57999999999999996;                    ! Value Until Time 22

OS:ThermostatSetpoint:DualSetpoint,
  {d6779ccf-2a8d-40e3-a099-9a3903cc0516}, !- Handle
  189.1-2009 - MidriseApartment - Apartment - CZ4-8 Thermostat, !- Name
  {1f3571c0-fb0a-42c7-b0ee-125ec8abbce7}, !- Heating Setpoint Temperature Schedule Name
  {2f0edf7e-c095-4a6c-abff-d27c2f345a46}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1f3571c0-fb0a-42c7-b0ee-125ec8abbce7}, ! Handle
  MidriseApartment Apartment HtgSetp,     ! Name
  {fba3ac71-0bbe-42a8-81b3-0a0ea5fb7145}, ! Schedule Type Limits Name
  {69cb4a0e-e423-4565-a5b7-5b80559cc7a6}, ! Default Day Schedule Name
  {28aaaaf9-9013-46b5-a523-703833f144d5}, !- Summer Design Day Schedule Name
  {c69e8857-155d-46ee-82e8-453eea4fa555}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {fba3ac71-0bbe-42a8-81b3-0a0ea5fb7145}, !- Handle
  Temperature 25,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {69cb4a0e-e423-4565-a5b7-5b80559cc7a6}, ! Handle
  MidriseApartment Apartment HtgSetp Default Schedule, ! Name
  {fba3ac71-0bbe-42a8-81b3-0a0ea5fb7145}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {28aaaaf9-9013-46b5-a523-703833f144d5}, !- Handle
  Schedule Day 5,                         !- Name
  {fba3ac71-0bbe-42a8-81b3-0a0ea5fb7145}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {c69e8857-155d-46ee-82e8-453eea4fa555}, !- Handle
  Schedule Day 4,                         !- Name
  {fba3ac71-0bbe-42a8-81b3-0a0ea5fb7145}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f0edf7e-c095-4a6c-abff-d27c2f345a46}, ! Handle
  MidriseApartment Apartment ClgSetp,     ! Name
  {7958c307-d7c0-4d0e-8094-07b2185e4ae6}, ! Schedule Type Limits Name
  {ac64d4d4-5dbc-437d-82d0-2437d4aec053}, ! Default Day Schedule Name
  {d1b68f8a-fc54-46db-bd37-f793ef554b97}, !- Summer Design Day Schedule Name
  {45bdc45d-fd9d-405b-ae21-d4107d1b27ba}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {7958c307-d7c0-4d0e-8094-07b2185e4ae6}, !- Handle
  Temperature 18,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ac64d4d4-5dbc-437d-82d0-2437d4aec053}, ! Handle
  MidriseApartment Apartment ClgSetp Default Schedule, ! Name
  {7958c307-d7c0-4d0e-8094-07b2185e4ae6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {d1b68f8a-fc54-46db-bd37-f793ef554b97}, !- Handle
  Schedule Day 3,                         !- Name
  {7958c307-d7c0-4d0e-8094-07b2185e4ae6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {45bdc45d-fd9d-405b-ae21-d4107d1b27ba}, !- Handle
  Schedule Day 2,                         !- Name
  {7958c307-d7c0-4d0e-8094-07b2185e4ae6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Rendering:Color,
  {49a177a3-839b-41a4-b42e-b75c88311781}, !- Handle
  Rendering Color 60,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {23702357-b1bd-4586-8317-8d91e0d97d6c}, !- Handle
  189.1-2009 - MidriseApartment - Corridor - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {fdf10a1f-ca81-49ed-b3fe-f898ea2702b6}, !- Handle
  189.1-2009 - MidriseApartment - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a5b61f8-2f3a-45d7-9651-fbe93cac623e}, !- Handle
  189.1-2009 - MidriseApartment - Corridor - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {71e48c26-fc0e-4e96-b199-6d16225c5ca3}, !- Handle
  Temperature 60,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {4a03d21e-4457-429c-a5ec-b0168254da93}, !- Handle
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {d2835306-4cf1-48cb-ae5c-1195320ffc6c}, !- Handle
  Rendering Color 61,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {2429022e-0ffd-41a1-b2f1-4ebb34a59208}, !- Handle
  189.1-2009 - MidriseApartment - Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {1858298b-56b8-4004-b0a5-1c1f9b166afe}, !- Handle
  189.1-2009 - MidriseApartment - Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e24f8a53-6e28-4781-9496-65196ed2f73f}, !- Handle
  189.1-2009 - MidriseApartment - Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0227118509792575,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {edab0895-fafa-44ee-865b-1ab8b4d80928}, !- Handle
  189.1-2009 - MidriseApartment - Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.36460206253746,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {fc246346-8018-4693-bd27-ed0d93b13bae}, !- Handle
  189.1-2009 - MidriseApartment - Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {d9749b73-1a4b-4c2d-b5d9-1d3b8213ccd5}, !- Handle
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {eb6aad7b-f982-4456-8a2e-481081f7c222}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Material:NoMass,
  {4c1428a3-b6f7-43dc-b6d9-a6f4d2dcca29}, !- Handle
  MAT-SHEATH,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Rendering:Color,
  {70087b2a-5e08-487a-a788-e7233b3d1d0c}, !- Handle
  Rendering Color 62,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25d55a74-408e-4d47-9801-bb391630b23b}, !- Handle
  Rendering Color 63,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3de22be2-97fe-487f-9d41-dd7e4d38d6df}, !- Handle
  Rendering Color 64,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {775f244f-e0f1-43ab-970a-3f8f68b1d8e7}, !- Handle
  189.1-2009 - Warehouse - Bulk - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {fcb138d3-2625-4dae-b7c3-687e30ccd070}, !- Handle
  189.1-2009 - Warehouse - Bulk - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {046a4b05-ba7f-4dbd-98c5-87e1e8656241}, ! Handle
  Always On,                              ! Name
  {fbe8dff4-3d14-484f-811b-ec66e25cd66d}, ! Schedule Type Limits Name
  {37224e41-f1b8-4d9c-aa08-7347b8bcdca1}, ! Default Day Schedule Name
  {bec47019-1e48-4cef-afcb-cb25dac4c99b}, ! Summer Design Day Schedule Name
  {390138cb-440d-49cc-ac4f-855bb7cb3376}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {fbe8dff4-3d14-484f-811b-ec66e25cd66d}, ! Handle
  On/Off,                                 ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:Schedule:Day,
  {37224e41-f1b8-4d9c-aa08-7347b8bcdca1}, ! Handle
  Always On Default Schedule,             ! Name
  {fbe8dff4-3d14-484f-811b-ec66e25cd66d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bec47019-1e48-4cef-afcb-cb25dac4c99b}, ! Handle
  Always On Summer Design Day,            ! Name
  {fbe8dff4-3d14-484f-811b-ec66e25cd66d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {390138cb-440d-49cc-ac4f-855bb7cb3376}, ! Handle
  Always On Winter Design Day,            ! Name
  {fbe8dff4-3d14-484f-811b-ec66e25cd66d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ElectricEquipment:Definition,
  {84679f2f-3bb6-4a1b-ab22-1d071a110d7a}, !- Handle
  189.1-2009 - Warehouse - Bulk - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.82986555870101,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {7d02f23c-015d-4a62-a0b5-814ba58cac5b}, !- Handle
  189.1-2009 - Warehouse - Bulk - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {6c04e937-ff4b-4179-9d26-c3f346a16ab3}, !- Handle
  Temperature 24,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {b92848b7-94d4-435f-8133-c04f9d33677f}, !- Handle
  Temperature 46,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {94265398-3c5c-4eb5-bba2-14d21cc80be7}, !- Handle
  Rendering Color 65,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {b7d0d016-9b1a-4006-9d4b-49ed5a31ecfd}, !- Handle
  189.1-2009 - Warehouse - Fine - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {5c9c018d-a06b-456c-869f-7dd231bf5017}, !- Handle
  189.1-2009 - Warehouse - Fine - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e92c9e53-c214-4e8f-b9f4-20dfe34231a9}, !- Handle
  189.1-2009 - Warehouse - Fine - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {bb7c839c-badb-4d74-a119-6d293fcf4f11}, !- Handle
  Temperature 45,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {536835ef-9b7f-400a-a57b-f9959d699868}, !- Handle
  Temperature 33,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {7569f7f6-d639-485d-ae0e-742fadd279db}, !- Handle
  Rendering Color 66,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {1b14ff9c-da6e-4a9a-a2ab-d6551ccc32a3}, !- Handle
  189.1-2009 - Warehouse - Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {e06502f3-6c35-46cc-a807-e59f34f844b5}, !- Handle
  189.1-2009 - Warehouse - Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {bac3abed-b72c-4a4d-970a-47541e355fb5}, !- Handle
  189.1-2009 - Warehouse - Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0210972644167511,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ScheduleTypeLimits,
  {b5e201b9-3d9e-4196-bfdc-fff551e59323}, !- Handle
  ActivityLevel 10,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ElectricEquipment:Definition,
  {31852359-1659-43f7-a213-82fe8f26ee58}, !- Handle
  189.1-2009 - Warehouse - Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251412763851,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {1a8390fe-4ef1-484c-b23b-f8f2f46339c7}, !- Handle
  189.1-2009 - Warehouse - Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {9f0a5402-8e26-4467-bb0f-32da26dbc65f}, !- Handle
  Temperature 47,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {98472cdf-1fbd-410a-a891-6ee7b1e2d433}, !- Handle
  Rendering Color 67,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dad5d521-231b-4b3d-8765-e190b839d741}, !- Handle
  Rendering Color 68,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {282b264c-be7b-4c48-bb8b-68ff872950a4}, !- Handle
  Rendering Color 69,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {8bfb4a27-ceed-45f2-a0c0-a87b767cab50}, !- Handle
  DOE Ref 1980-2004 - MidriseApartment - Apartment, !- Name
  ,                                       !- Default Construction Set Name
  {92ffaaf7-2745-4994-a4b3-49442c2d56c3}, !- Default Schedule Set Name
  {f645ff36-292b-406d-941d-616ce45df6b3}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Apartment;                              !- Standards Space Type

OS:Rendering:Color,
  {f645ff36-292b-406d-941d-616ce45df6b3}, !- Handle
  Rendering Color 70,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {92ffaaf7-2745-4994-a4b3-49442c2d56c3}, !- Handle
  DOE Ref 1980-2004 - MidriseApartment - Apartment Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {19e18e8c-971c-48ab-8a9d-7f1530454cd5}, !- Number of People Schedule Name
  {e0bfddcb-33e5-41b8-89f2-36f053302b55}, !- People Activity Level Schedule Name
  {0f32ee9c-8ef2-4e25-a8bb-91fad68cbd75}, !- Lighting Schedule Name
  {a3bc30e6-6d9c-464a-a95b-5d29942ffc3f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cb2dffb3-f583-4ccd-9ff3-297682628322}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {da8e776f-468d-4643-9f42-7c82c092c0e5}, !- Handle
  DOE Ref 1980-2004 - MidriseApartment - Apartment Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8750077500155,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8d152e74-3735-43b0-a2b4-02cbcc01849b}, !- Handle
  DOE Ref 1980-2004 - MidriseApartment - Apartment Lights, !- Name
  {da8e776f-468d-4643-9f42-7c82c092c0e5}, !- Lights Definition Name
  {8bfb4a27-ceed-45f2-a0c0-a87b767cab50}; !- Space or SpaceType Name

OS:People:Definition,
  {435a6a4e-9a9b-454b-bbe0-7bbaf90060c7}, !- Handle
  DOE Ref 1980-2004 - MidriseApartment - Apartment People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bac62e1c-3c9c-4203-a949-971c6e290480}, !- Handle
  DOE Ref 1980-2004 - MidriseApartment - Apartment People, !- Name
  {435a6a4e-9a9b-454b-bbe0-7bbaf90060c7}, !- People Definition Name
  {8bfb4a27-ceed-45f2-a0c0-a87b767cab50}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {07dab1bd-ecae-4e1d-9cf2-347162fa201e}, !- Handle
  DOE Ref 1980-2004 - MidriseApartment - Apartment Infiltration, !- Name
  {8bfb4a27-ceed-45f2-a0c0-a87b767cab50}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {abff7469-f3f5-413a-9c0d-47e93d7d648b}, !- Handle
  DOE Ref 1980-2004 - MidriseApartment - Apartment Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d10574a0-12ef-4c32-a311-6d28aa7f2f75}, !- Handle
  DOE Ref 1980-2004 - MidriseApartment - Apartment Electric Equipment, !- Name
  {abff7469-f3f5-413a-9c0d-47e93d7d648b}, !- Electric Equipment Definition Name
  {8bfb4a27-ceed-45f2-a0c0-a87b767cab50}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0947ba5-410a-4e91-972e-6e26962d49df}, !- Handle
  DOE Ref 1980-2004 - MidriseApartment - Apartment Thermostat, !- Name
  {1f3571c0-fb0a-42c7-b0ee-125ec8abbce7}, !- Heating Setpoint Temperature Schedule Name
  {2f0edf7e-c095-4a6c-abff-d27c2f345a46}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cbf96ecb-1bdf-45be-8fdf-f4c33ca55961}, !- Handle
  Rendering Color 71,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {00405505-7325-4143-85b8-214c1ed7732a}, !- Handle
  DOE Ref 1980-2004 - MidriseApartment - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.90279758337294,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {6dda78e9-6d33-44e1-8d09-3d2cca03c6f1}, !- Handle
  DOE Ref 1980-2004 - MidriseApartment - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca7bcf30-cfa6-4237-b718-0548625467ce}, !- Handle
  DOE Ref 1980-2004 - MidriseApartment - Corridor Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e09c34f7-9ec1-411f-a51d-de4acd0d138d}, !- Handle
  Rendering Color 72,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {c346306a-4acf-4437-a613-03a1b488188a}, !- Handle
  DOE Ref 1980-2004 - MidriseApartment - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.9583772500878,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {5015ecad-3517-4ffc-bb57-a57dd1fe405a}, !- Handle
  DOE Ref 1980-2004 - MidriseApartment - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {bc7c3d97-d3be-49b2-ab03-4f9a3fce6396}, !- Handle
  DOE Ref 1980-2004 - MidriseApartment - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0227118509792575,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {ea2971fe-cb45-4c98-beeb-28b822150b69}, !- Handle
  DOE Ref 1980-2004 - MidriseApartment - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {80181c4e-5c51-4de7-af42-d7f3c7e856de}, !- Handle
  DOE Ref 1980-2004 - MidriseApartment - Office Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {a636f640-2aca-4e29-9e70-1411925fc9c9}, !- Handle
  DOE Ref 1980-2004 - CZ5b - MidriseApartment, !- Name
  {a0eefe5a-bc90-4aaf-a652-7dc67285e3a6}, !- Default Exterior Surface Constructions Name
  {125f7aea-ecd1-4468-8548-4229f83b0d5c}, !- Default Interior Surface Constructions Name
  {a61765dc-234e-4f00-9a32-edbd82ad1021}, !- Default Ground Contact Surface Constructions Name
  {01a3a655-ddf8-4f2a-89fd-85dfd74bb329}, !- Default Exterior SubSurface Constructions Name
  {7a5e89ff-bae7-41be-a053-ac21fdabec4f}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a0eefe5a-bc90-4aaf-a652-7dc67285e3a6}, !- Handle
  Default Surface Constructions 28,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {a5e62772-2e95-471e-93a7-ef7a6eb706a4}, !- Wall Construction Name
  {ecbc30de-21a5-48a4-bcfa-9b94be020295}; !- Roof Ceiling Construction Name

OS:Construction,
  {a5e62772-2e95-471e-93a7-ef7a6eb706a4}, !- Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 5, !- Name
  {c005b963-331b-42fd-9f34-da79b19f6248}, !- Surface Rendering Name
  {344abee7-1a7b-489c-aea8-f92be1cd65cd}, !- Layer 1
  {3b0853fb-5d23-42bc-967f-f531393129f0}, !- Layer 2
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 3

OS:StandardsInformation:Construction,
  {1ef6540b-7ce8-452a-ab1e-57df6815f7d6}, !- Handle
  {a5e62772-2e95-471e-93a7-ef7a6eb706a4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {344abee7-1a7b-489c-aea8-f92be1cd65cd}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {3b0853fb-5d23-42bc-967f-f531393129f0}, !- Handle
  Steel Frame NonRes Wall Insulation-2.15, !- Name
  MediumRough,                            !- Roughness
  0.0895622041685184,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ecbc30de-21a5-48a4-bcfa-9b94be020295}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5b, !- Name
  {a2f6a69f-2a20-4946-8892-30ed64b5c3d3}, !- Surface Rendering Name
  {6710a532-69d6-4fff-84fd-c78074630b20}, !- Layer 1
  {00dd77ac-eb28-4836-a6e9-2c7431dd2ea3}, !- Layer 2
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}; !- Layer 3

OS:StandardsInformation:Construction,
  {037651c7-927e-4d2e-8700-e8f232cefbdb}, !- Handle
  {ecbc30de-21a5-48a4-bcfa-9b94be020295}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {00dd77ac-eb28-4836-a6e9-2c7431dd2ea3}, !- Handle
  IEAD NonRes Roof Insulation-3.51,       !- Name
  MediumRough,                            !- Roughness
  0.159569498000212,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {125f7aea-ecd1-4468-8548-4229f83b0d5c}, !- Handle
  Default Surface Constructions 29,       !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a61765dc-234e-4f00-9a32-edbd82ad1021}, !- Handle
  Default Surface Constructions 30,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {01a3a655-ddf8-4f2a-89fd-85dfd74bb329}, !- Handle
  Default Sub Surface Constructions 19,   !- Name
  {5d964ccc-6922-4035-8070-635d45147676}, !- Fixed Window Construction Name
  {5d964ccc-6922-4035-8070-635d45147676}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5d964ccc-6922-4035-8070-635d45147676}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 5, !- Name
  {3ac2f9b6-b249-4c78-b1e6-9c07f7f479b3}, !- Surface Rendering Name
  {20ddb251-ad26-445f-9b33-eb3e090d4a5a}; !- Layer 1

OS:StandardsInformation:Construction,
  {e0987108-2b66-42be-98b6-f0cc74dc1702}, !- Handle
  {5d964ccc-6922-4035-8070-635d45147676}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {20ddb251-ad26-445f-9b33-eb3e090d4a5a}, !- Handle
  Fixed Window 3.35/0.39/0.31,            !- Name
  3.35002,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:DefaultSubSurfaceConstructions,
  {7a5e89ff-bae7-41be-a053-ac21fdabec4f}, !- Handle
  Default Sub Surface Constructions 20,   !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Rendering:Color,
  {c005b963-331b-42fd-9f34-da79b19f6248}, !- Handle
  Rendering Color 73,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2f6a69f-2a20-4946-8892-30ed64b5c3d3}, !- Handle
  Rendering Color 74,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ac2f9b6-b249-4c78-b1e6-9c07f7f479b3}, !- Handle
  Rendering Color 75,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:SpaceType,
  {94a30545-2a09-4beb-a17f-ee57644d30dd}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Bulk,   !- Name
  ,                                       !- Default Construction Set Name
  {da375191-7d56-48d7-93d4-fb8306fe43d5}, !- Default Schedule Set Name
  {2ebf87b7-2411-411f-bf54-634a0caf0839}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Warehouse,                              !- Standards Building Type
  Bulk;                                   !- Standards Space Type

OS:Rendering:Color,
  {2ebf87b7-2411-411f-bf54-634a0caf0839}, !- Handle
  Rendering Color 76,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {da375191-7d56-48d7-93d4-fb8306fe43d5}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Bulk Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {046a4b05-ba7f-4dbd-98c5-87e1e8656241}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a090c34e-6b65-4640-b5fa-3be5ac57fd4d}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Bulk Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.33681222918001,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2b55015c-d68c-49fe-bfc3-861e49aec666}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Bulk Lights, !- Name
  {a090c34e-6b65-4640-b5fa-3be5ac57fd4d}, !- Lights Definition Name
  {94a30545-2a09-4beb-a17f-ee57644d30dd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d921c766-1ef7-4c39-a7e6-f0b8466586b6}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Bulk Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8e2a491c-6747-4bf2-aa13-eb9067e8a226}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Bulk Infiltration, !- Name
  {94a30545-2a09-4beb-a17f-ee57644d30dd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4302f1ff-89f0-4dca-887e-6a28962887ce}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Bulk Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {fa1f3601-2b8d-460c-93c1-25ea6e2592c8}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Bulk Electric Equipment, !- Name
  {4302f1ff-89f0-4dca-887e-6a28962887ce}, !- Electric Equipment Definition Name
  {94a30545-2a09-4beb-a17f-ee57644d30dd}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e796246c-d253-413c-903a-7c4c10d01b18}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Bulk Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6f6ee645-35f2-4307-86d0-6551af288437}, !- Handle
  Rendering Color 77,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {5a440ba2-6a62-4cdb-8394-92b4adf8ca78}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Fine Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {115f0aac-d92f-4bb4-b5cb-7d70d7e15eb1}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Fine Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e1db82c-d54c-492f-bfa9-a5a379110e0b}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Fine Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {41599503-b3a8-4594-89e1-89a35267bb65}, !- Handle
  Rendering Color 78,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {e0642c81-f32b-4c5c-af69-cbc9c43cd57e}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.7430990417536,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {deb645a7-c79a-4ae9-aa75-5d751513db5d}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {bb0a39a0-4ea8-4f1a-9cbd-c4618c4179ed}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0210972644167511,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {e8b0cc43-b27e-4bcc-a170-66504d2be55e}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {ec828de3-0b7c-4094-a6b3-9fcf1e9b4f11}, !- Handle
  DOE Ref 1980-2004 - Warehouse - Office Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ae9ab322-f546-43c0-b3d8-c94c69a70a70}, !- Handle
  Rendering Color 79,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {181ee21b-d592-42b2-b3ae-9e72ffbb9eb2}, !- Handle
  Basement,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b413a963-a020-4e74-8690-5719f95f4d9a}, !- Zone Air Inlet Port List
  {b22bed75-b231-40d9-ae04-3c89d2c315fc}, !- Zone Air Exhaust Port List
  {4cade973-60c2-48e0-bc84-5289be499e9e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b617d04-89b7-4d78-834e-bc7e9acae27a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fca9f305-4604-4457-bae4-830143dc89ba}, !- Handle
  Node 1,                                 !- Name
  {4cade973-60c2-48e0-bc84-5289be499e9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cade973-60c2-48e0-bc84-5289be499e9e}, !- Handle
  {0bc2a1eb-29a8-4363-bf02-622768ff0cae}, !- Name
  {181ee21b-d592-42b2-b3ae-9e72ffbb9eb2}, !- Source Object
  11,                                     !- Outlet Port
  {fca9f305-4604-4457-bae4-830143dc89ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b413a963-a020-4e74-8690-5719f95f4d9a}, !- Handle
  Port List 1,                            !- Name
  {181ee21b-d592-42b2-b3ae-9e72ffbb9eb2}; !- HVAC Component

OS:PortList,
  {b22bed75-b231-40d9-ae04-3c89d2c315fc}, !- Handle
  Port List 2,                            !- Name
  {181ee21b-d592-42b2-b3ae-9e72ffbb9eb2}; !- HVAC Component

OS:Sizing:Zone,
  {93bbc99e-5dd8-4ceb-bda8-d368c7e2c8b0}, !- Handle
  {181ee21b-d592-42b2-b3ae-9e72ffbb9eb2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {34114f10-1a8a-46b2-88e0-577075678611}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {181ee21b-d592-42b2-b3ae-9e72ffbb9eb2}; !- Thermal Zone

OS:ThermalZone,
  {6d4db4a4-3410-4f8b-80ed-e702eed53549}, !- Handle
  Second floor,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd59d922-a28d-4b33-a8f5-0243856245ca}, !- Zone Air Inlet Port List
  {d1ae4343-2305-42e1-8f6b-47ba94f40556}, !- Zone Air Exhaust Port List
  {afd7988b-c746-4b27-932f-12806ef6f6a1}, !- Zone Air Node Name
  {d936d373-7bb5-4a61-b334-fb34eb92744f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {934ab235-1e23-4a7f-99ef-0863457ae426}, !- Group Rendering Name
  {2a622a90-5233-4dcd-93eb-ea7469a094f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d71fef3f-e572-44e9-a271-b28edc9f6aab}, !- Handle
  Node 2,                                 !- Name
  {afd7988b-c746-4b27-932f-12806ef6f6a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afd7988b-c746-4b27-932f-12806ef6f6a1}, !- Handle
  {7322fab7-b8f9-4078-9b9b-2d1a265b7d1e}, !- Name
  {6d4db4a4-3410-4f8b-80ed-e702eed53549}, !- Source Object
  11,                                     !- Outlet Port
  {d71fef3f-e572-44e9-a271-b28edc9f6aab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd59d922-a28d-4b33-a8f5-0243856245ca}, !- Handle
  Port List 3,                            !- Name
  {6d4db4a4-3410-4f8b-80ed-e702eed53549}, !- HVAC Component
  {42e0dd29-6108-4804-a0fe-eb8c84cac785}; !- Port 1

OS:PortList,
  {d1ae4343-2305-42e1-8f6b-47ba94f40556}, !- Handle
  Port List 4,                            !- Name
  {6d4db4a4-3410-4f8b-80ed-e702eed53549}; !- HVAC Component

OS:Sizing:Zone,
  {be01cd65-6c44-40f7-98c9-a9ef8906d9ef}, !- Handle
  {6d4db4a4-3410-4f8b-80ed-e702eed53549}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b618a610-5c2e-40ab-871f-9abe18e7e775}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {6d4db4a4-3410-4f8b-80ed-e702eed53549}, !- Thermal Zone
  {6d8140d8-ca62-4f76-b6e2-8cdad7f10f18}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7062da39-e483-4e6a-97f3-5338b901b744}, !- Handle
  First floor,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39ee3495-a92e-48d3-b7bf-21be70fc209b}, !- Zone Air Inlet Port List
  {bce927e7-06d1-4ea6-a699-6375133351aa}, !- Zone Air Exhaust Port List
  {c08390f3-d4cb-4fc8-984f-dcc222ee1f30}, !- Zone Air Node Name
  {763a1b60-a3f2-4661-8a6d-1a90ae192b0f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b42c0a8-ee93-4186-9eae-3e178ea98013}, !- Group Rendering Name
  {74a4aff8-7f91-4ccf-a8f5-7ed60357f4c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5afe4bd6-3429-4a8c-b660-98d1e7a53d4d}, !- Handle
  Node 3,                                 !- Name
  {c08390f3-d4cb-4fc8-984f-dcc222ee1f30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c08390f3-d4cb-4fc8-984f-dcc222ee1f30}, !- Handle
  {7faf3c6b-882e-4360-a2b2-0825896e9266}, !- Name
  {7062da39-e483-4e6a-97f3-5338b901b744}, !- Source Object
  11,                                     !- Outlet Port
  {5afe4bd6-3429-4a8c-b660-98d1e7a53d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39ee3495-a92e-48d3-b7bf-21be70fc209b}, !- Handle
  Port List 5,                            !- Name
  {7062da39-e483-4e6a-97f3-5338b901b744}, !- HVAC Component
  {b2a86ca8-92ad-4ef4-8de7-d2605015af8e}; !- Port 1

OS:PortList,
  {bce927e7-06d1-4ea6-a699-6375133351aa}, !- Handle
  Port List 6,                            !- Name
  {7062da39-e483-4e6a-97f3-5338b901b744}; !- HVAC Component

OS:Sizing:Zone,
  {693aa00d-3a04-4fa9-812e-2a60c961154a}, !- Handle
  {7062da39-e483-4e6a-97f3-5338b901b744}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4d3dcd3b-929c-441d-abbd-11c6d4cb32f5}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {7062da39-e483-4e6a-97f3-5338b901b744}, !- Thermal Zone
  {043b3abe-4a9a-4d8b-8178-001e0cc3c436}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ff157d65-4eda-4925-8d68-a77656f6e07c}, !- Handle
  Garage,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bd2e95b-9235-4f9f-9d5c-9fac209189e0}, !- Zone Air Inlet Port List
  {6e5a5736-9a51-4e5c-9d6b-d79a02994505}, !- Zone Air Exhaust Port List
  {aa37cef9-ac1a-428e-a922-f0f1233eaa60}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b57ded6-ffbe-4c45-b767-ef1ddb0f611d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6cf45a33-1345-4aed-a251-e52e69dfefc6}, !- Handle
  Node 4,                                 !- Name
  {aa37cef9-ac1a-428e-a922-f0f1233eaa60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa37cef9-ac1a-428e-a922-f0f1233eaa60}, !- Handle
  {b8da19d4-33b4-41cd-a100-f813c39da28d}, !- Name
  {ff157d65-4eda-4925-8d68-a77656f6e07c}, !- Source Object
  11,                                     !- Outlet Port
  {6cf45a33-1345-4aed-a251-e52e69dfefc6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bd2e95b-9235-4f9f-9d5c-9fac209189e0}, !- Handle
  Port List 7,                            !- Name
  {ff157d65-4eda-4925-8d68-a77656f6e07c}; !- HVAC Component

OS:PortList,
  {6e5a5736-9a51-4e5c-9d6b-d79a02994505}, !- Handle
  Port List 8,                            !- Name
  {ff157d65-4eda-4925-8d68-a77656f6e07c}; !- HVAC Component

OS:Sizing:Zone,
  {279648d8-27f5-4f8e-bb76-a3ce81031211}, !- Handle
  {ff157d65-4eda-4925-8d68-a77656f6e07c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {227bc522-4d68-406c-8ab1-15024827ab01}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {ff157d65-4eda-4925-8d68-a77656f6e07c}; !- Thermal Zone

OS:Rendering:Color,
  {3b617d04-89b7-4d78-834e-bc7e9acae27a}, !- Handle
  Rendering Color 80,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {934ab235-1e23-4a7f-99ef-0863457ae426}, !- Handle
  Rendering Color 81,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6b42c0a8-ee93-4186-9eae-3e178ea98013}, !- Handle
  Rendering Color 82,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3b57ded6-ffbe-4c45-b767-ef1ddb0f611d}, !- Handle
  Rendering Color 83,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:ClimateZones,
  {0726f7da-4171-46bc-9a91-dba390bf15a1}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {376ec5fa-6f21-4dfb-a646-4bb4f072cc12}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {018f596b-9b23-4226-b744-695d7765ab1a}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:WeatherFile,
  {9eb980ac-18b0-4017-94de-52be6e942971}, !- Handle
  Denver Centennial  Golden   Nr,         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724666,                                 !- WMO Number
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  file:///C:/working/misc/House/WholeHouseSimple/files/USA_CO_Golden-NREL.724666_TMY3.epw, !- Url
  BDF687C1;                               !- Checksum

OS:RunPeriod,
  {96abac3b-4ccd-4af7-9c75-acdf7a55e8bd}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {589400cf-67a8-4479-a69d-930132f57e2f}, !- Handle
  Site 1,                                 !- Name
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {54ee41c0-7bd4-4faa-87a4-e6590619df4f}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {48d8a410-5b13-4ac9-bc55-c4577edb4ebb}, !- Handle
  Denver Centennial  Golden   N Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  3.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  12.2,                                   !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {66d4035b-11be-46fa-8dc8-7ad86a1002d5}, !- Handle
  Denver Centennial  Golden   N Ann Htg 99.6% Condns DB, !- Name
  -18.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -18.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {4d078373-010f-4b04-9c2a-d7648152879c}, !- Handle
  Denver Centennial  Golden   N Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -10.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -21.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {4807f45b-711a-4299-b004-be21f78fad74}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns Enth=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  59700,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b8632f84-edf4-45a1-a04f-dded857bf49a}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DB=>MWB, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4dc0a9d7-07db-4f2a-9311-83361902439e}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DP=>MDB, !- Name
  20.2,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:StandardsInformation:Material,
  {1081cc40-dc41-4347-930c-b11f123d9a10}, !- Handle
  {8ea9f6e6-0bb1-424a-a9d5-8fb8da2c8afe}; !- Material Name

OS:StandardsInformation:Material,
  {4df9b1d8-26d7-4b1f-bfe1-66f28e1cd04a}, !- Handle
  {572356bb-0c24-49d0-b480-38deaae93b50}; !- Material Name

OS:StandardsInformation:Material,
  {24ee624c-01a7-4e4c-97eb-beba085a3c20}, !- Handle
  {20ddb251-ad26-445f-9b33-eb3e090d4a5a}; !- Material Name

OS:StandardsInformation:Material,
  {77986ca2-a968-4eff-8343-928f0905ddcc}, !- Handle
  {205d1797-4786-41aa-bb49-c62de03322d9}; !- Material Name

OS:StandardsInformation:Material,
  {22ff3985-e0c3-4eb4-a6ae-bf320ada3e6f}, !- Handle
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}; !- Material Name

OS:StandardsInformation:Material,
  {5df4cf52-f51b-473a-ac3d-c6f9b5069088}, !- Handle
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Material Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a622a90-5233-4dcd-93eb-ea7469a094f7}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {1f3571c0-fb0a-42c7-b0ee-125ec8abbce7}, !- Heating Setpoint Temperature Schedule Name
  {2f0edf7e-c095-4a6c-abff-d27c2f345a46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74a4aff8-7f91-4ccf-a8f5-7ed60357f4c5}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {1f3571c0-fb0a-42c7-b0ee-125ec8abbce7}, !- Heating Setpoint Temperature Schedule Name
  {2f0edf7e-c095-4a6c-abff-d27c2f345a46}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {585a43ad-7098-4180-bdc3-2d9d1adb653c}, !- Handle
  Always On Discrete,                     !- Name
  {1ecbe7b7-2ab5-46ad-9748-a28cf0cb3cd2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {1ecbe7b7-2ab5-46ad-9748-a28cf0cb3cd2}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {f7345d0d-982d-4b18-99cc-eb5934bc70e2}, !- Handle
  Air System,                             !- Name
  ,                                       !- Controller List Name
  {05246887-6939-4173-9e29-5e8461e8be8a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {58fe0ae4-67a2-4dbe-a4f7-522faed0a05d}, !- Supply Side Inlet Node Name
  {51974059-bc3c-43e0-a21b-0e8d9219a6c6}, !- Demand Side Outlet Node Name
  {ac724c1a-a88c-4262-a927-b0660b46ead6}, !- Demand Side Inlet Node Names
  {92f10347-5279-429e-a7b5-55be6d9b6e6e}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {05246887-6939-4173-9e29-5e8461e8be8a}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {8c7c2e3a-d887-4ccd-abfd-6ebb7330a9a9}, !- Availability Manager Name 1
  {86fbcad7-111f-4155-9a6f-02c92354829e}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {8c7c2e3a-d887-4ccd-abfd-6ebb7330a9a9}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {585a43ad-7098-4180-bdc3-2d9d1adb653c}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {86fbcad7-111f-4155-9a6f-02c92354829e}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {44f55d9f-ab2b-41b5-984b-0ad89dd7d37f}, !- Handle
  Node 5,                                 !- Name
  {58fe0ae4-67a2-4dbe-a4f7-522faed0a05d}, !- Inlet Port
  {a6b4bdef-ed54-49b6-b098-662489b1a286}; !- Outlet Port

OS:Node,
  {55556dd0-84b3-4936-9421-7b6f6468cdc4}, !- Handle
  Node 6,                                 !- Name
  {f94fe539-575e-41ec-ba8a-cdc48ce1962c}, !- Inlet Port
  {92f10347-5279-429e-a7b5-55be6d9b6e6e}; !- Outlet Port

OS:Connection,
  {58fe0ae4-67a2-4dbe-a4f7-522faed0a05d}, !- Handle
  {046d20a2-8d3d-423c-a7c1-24e7831969df}, !- Name
  {f7345d0d-982d-4b18-99cc-eb5934bc70e2}, !- Source Object
  7,                                      !- Outlet Port
  {44f55d9f-ab2b-41b5-984b-0ad89dd7d37f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92f10347-5279-429e-a7b5-55be6d9b6e6e}, !- Handle
  {120fe2b2-1c17-4b45-8406-9d8608acb986}, !- Name
  {55556dd0-84b3-4936-9421-7b6f6468cdc4}, !- Source Object
  3,                                      !- Outlet Port
  {f7345d0d-982d-4b18-99cc-eb5934bc70e2}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {5b9ebe9b-d065-4456-8286-6e94085ba66b}, !- Handle
  Node 7,                                 !- Name
  {ac724c1a-a88c-4262-a927-b0660b46ead6}, !- Inlet Port
  {47fe9540-4920-4490-83b6-b20e25876da7}; !- Outlet Port

OS:Node,
  {5ce63915-af8b-44cf-9414-075d4d19c52a}, !- Handle
  Node 8,                                 !- Name
  {9a967bf5-c5bd-490f-8f03-bc9fcf71aeaf}, !- Inlet Port
  {51974059-bc3c-43e0-a21b-0e8d9219a6c6}; !- Outlet Port

OS:Node,
  {ebd6e6ac-a5c8-4cf7-8628-db3d44e10a7f}, !- Handle
  Node 9,                                 !- Name
  {9b964407-acb6-4813-95e7-61e35adb3db1}, !- Inlet Port
  {b2a86ca8-92ad-4ef4-8de7-d2605015af8e}; !- Outlet Port

OS:Connection,
  {ac724c1a-a88c-4262-a927-b0660b46ead6}, !- Handle
  {8b723273-10be-4804-abf3-5b156b512adc}, !- Name
  {f7345d0d-982d-4b18-99cc-eb5934bc70e2}, !- Source Object
  9,                                      !- Outlet Port
  {5b9ebe9b-d065-4456-8286-6e94085ba66b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51974059-bc3c-43e0-a21b-0e8d9219a6c6}, !- Handle
  {2c9ddd77-3c38-4832-8b81-c3b8144ce133}, !- Name
  {5ce63915-af8b-44cf-9414-075d4d19c52a}, !- Source Object
  3,                                      !- Outlet Port
  {f7345d0d-982d-4b18-99cc-eb5934bc70e2}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {19b1330a-3e02-4832-b843-587b34bce668}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {47fe9540-4920-4490-83b6-b20e25876da7}, !- Inlet Node Name
  {26e29dcc-ab14-4313-bb19-cfcb4ca12c8f}, !- Outlet Node Name 1
  {5bb34591-798b-4d13-b3d9-57784640eac5}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {dc7c35a0-00a0-468f-8c44-c928d78d7882}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {9a967bf5-c5bd-490f-8f03-bc9fcf71aeaf}, !- Outlet Node Name
  {f528537b-9e41-4354-a618-b4c94186717a}, !- Inlet Node Name 1
  {29229ce5-3f48-4704-99f1-304d9794cffe}; !- Inlet Node Name 2

OS:Connection,
  {47fe9540-4920-4490-83b6-b20e25876da7}, !- Handle
  {51a5f173-ac6c-403e-b454-9e5428ee8336}, !- Name
  {5b9ebe9b-d065-4456-8286-6e94085ba66b}, !- Source Object
  3,                                      !- Outlet Port
  {19b1330a-3e02-4832-b843-587b34bce668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a967bf5-c5bd-490f-8f03-bc9fcf71aeaf}, !- Handle
  {e1501ca5-65ef-48d7-af6a-45b1614d2834}, !- Name
  {dc7c35a0-00a0-468f-8c44-c928d78d7882}, !- Source Object
  2,                                      !- Outlet Port
  {5ce63915-af8b-44cf-9414-075d4d19c52a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fb36c16d-1277-4aca-b033-7ab760cacba8}, !- Handle
  {f7345d0d-982d-4b18-99cc-eb5934bc70e2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:SetpointManager:SingleZone:Reheat,
  {2bc0b4d7-7406-42e8-be54-c567027dc890}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {7062da39-e483-4e6a-97f3-5338b901b744}, !- Control Zone Name
  {55556dd0-84b3-4936-9421-7b6f6468cdc4}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {01fb91a7-8896-4f7e-92f4-f114679f5cf1}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {36bbd290-6233-4dc3-9f88-e6e58a28d67d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {36bbd290-6233-4dc3-9f88-e6e58a28d67d}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {585a43ad-7098-4180-bdc3-2d9d1adb653c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bcd9c51e-f27b-4ab1-b8d7-8a0ff2a438a6}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {01fb91a7-8896-4f7e-92f4-f114679f5cf1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {70515bfb-1673-491e-b366-765c89415558}, !- Mixed Air Node Name
  {7fdf5cf2-9282-489d-9a0f-b347d6a752a1}, !- Outdoor Air Stream Node Name
  {2e70d104-df21-4116-9307-e7b148177b46}, !- Relief Air Stream Node Name
  {a6b4bdef-ed54-49b6-b098-662489b1a286}; !- Return Air Stream Node Name

OS:Node,
  {7aa59997-60c9-4698-a733-4bfd9bdc56dd}, !- Handle
  Node 10,                                !- Name
  ,                                       !- Inlet Port
  {7fdf5cf2-9282-489d-9a0f-b347d6a752a1}; !- Outlet Port

OS:Connection,
  {7fdf5cf2-9282-489d-9a0f-b347d6a752a1}, !- Handle
  {b1084a4b-0972-40d7-840c-ab17f4b2c64a}, !- Name
  {7aa59997-60c9-4698-a733-4bfd9bdc56dd}, !- Source Object
  3,                                      !- Outlet Port
  {bcd9c51e-f27b-4ab1-b8d7-8a0ff2a438a6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8391b719-86fa-4f22-95fc-6fd614c17cc1}, !- Handle
  Node 11,                                !- Name
  {2e70d104-df21-4116-9307-e7b148177b46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e70d104-df21-4116-9307-e7b148177b46}, !- Handle
  {6d1f6183-8ece-478b-bbc3-fc4646a0b859}, !- Name
  {bcd9c51e-f27b-4ab1-b8d7-8a0ff2a438a6}, !- Source Object
  7,                                      !- Outlet Port
  {8391b719-86fa-4f22-95fc-6fd614c17cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6b4bdef-ed54-49b6-b098-662489b1a286}, !- Handle
  {1cd2bea3-84a0-4de0-bef9-639770021829}, !- Name
  {44f55d9f-ab2b-41b5-984b-0ad89dd7d37f}, !- Source Object
  3,                                      !- Outlet Port
  {bcd9c51e-f27b-4ab1-b8d7-8a0ff2a438a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f9b669cb-5759-4e4f-9c87-cfc03315fd87}, !- Handle
  Node 12,                                !- Name
  {70515bfb-1673-491e-b366-765c89415558}, !- Inlet Port
  {1f26b377-d141-4261-85b7-327c09efb227}; !- Outlet Port

OS:Connection,
  {70515bfb-1673-491e-b366-765c89415558}, !- Handle
  {5e51397a-b587-4f3a-b2f0-df0495927166}, !- Name
  {bcd9c51e-f27b-4ab1-b8d7-8a0ff2a438a6}, !- Source Object
  5,                                      !- Outlet Port
  {f9b669cb-5759-4e4f-9c87-cfc03315fd87}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {043b3abe-4a9a-4d8b-8178-001e0cc3c436}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {585a43ad-7098-4180-bdc3-2d9d1adb653c}, !- Availability Schedule Name
  {26e29dcc-ab14-4313-bb19-cfcb4ca12c8f}, !- Inlet Air Node Name
  {9b964407-acb6-4813-95e7-61e35adb3db1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {26e29dcc-ab14-4313-bb19-cfcb4ca12c8f}, !- Handle
  {1bc746b9-86a9-4091-8d78-e30d963b0ccc}, !- Name
  {19b1330a-3e02-4832-b843-587b34bce668}, !- Source Object
  3,                                      !- Outlet Port
  {043b3abe-4a9a-4d8b-8178-001e0cc3c436}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b964407-acb6-4813-95e7-61e35adb3db1}, !- Handle
  {e3da859f-0ab4-4349-b230-78fbdd1eaeb5}, !- Name
  {043b3abe-4a9a-4d8b-8178-001e0cc3c436}, !- Source Object
  4,                                      !- Outlet Port
  {ebd6e6ac-a5c8-4cf7-8628-db3d44e10a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {092180c3-10d0-43a0-a536-64b1ff2b2666}, !- Handle
  Node 14,                                !- Name
  {763a1b60-a3f2-4661-8a6d-1a90ae192b0f}, !- Inlet Port
  {f528537b-9e41-4354-a618-b4c94186717a}; !- Outlet Port

OS:Connection,
  {b2a86ca8-92ad-4ef4-8de7-d2605015af8e}, !- Handle
  {d9f36636-2c67-4953-9262-357830577bd2}, !- Name
  {ebd6e6ac-a5c8-4cf7-8628-db3d44e10a7f}, !- Source Object
  3,                                      !- Outlet Port
  {39ee3495-a92e-48d3-b7bf-21be70fc209b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {763a1b60-a3f2-4661-8a6d-1a90ae192b0f}, !- Handle
  {74610bab-9fef-4c28-8533-c584d18f1d50}, !- Name
  {7062da39-e483-4e6a-97f3-5338b901b744}, !- Source Object
  12,                                     !- Outlet Port
  {092180c3-10d0-43a0-a536-64b1ff2b2666}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f528537b-9e41-4354-a618-b4c94186717a}, !- Handle
  {f081d121-a40c-4915-8b30-042c3c98a35d}, !- Name
  {092180c3-10d0-43a0-a536-64b1ff2b2666}, !- Source Object
  3,                                      !- Outlet Port
  {dc7c35a0-00a0-468f-8c44-c928d78d7882}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6d8140d8-ca62-4f76-b6e2-8cdad7f10f18}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {585a43ad-7098-4180-bdc3-2d9d1adb653c}, !- Availability Schedule Name
  {5bb34591-798b-4d13-b3d9-57784640eac5}, !- Inlet Air Node Name
  {d7ced9f5-75a8-4ff2-80ed-2a957ac650cb}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8c70c939-34e8-4e98-92db-ab47326ba0eb}, !- Handle
  Node 15,                                !- Name
  {d7ced9f5-75a8-4ff2-80ed-2a957ac650cb}, !- Inlet Port
  {42e0dd29-6108-4804-a0fe-eb8c84cac785}; !- Outlet Port

OS:Node,
  {26f1d331-0665-4888-8499-b490fb868f4b}, !- Handle
  Node 16,                                !- Name
  {d936d373-7bb5-4a61-b334-fb34eb92744f}, !- Inlet Port
  {29229ce5-3f48-4704-99f1-304d9794cffe}; !- Outlet Port

OS:Connection,
  {42e0dd29-6108-4804-a0fe-eb8c84cac785}, !- Handle
  {18f0b07d-60e7-49fd-a768-3f42f772a809}, !- Name
  {8c70c939-34e8-4e98-92db-ab47326ba0eb}, !- Source Object
  3,                                      !- Outlet Port
  {fd59d922-a28d-4b33-a8f5-0243856245ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d936d373-7bb5-4a61-b334-fb34eb92744f}, !- Handle
  {d4e1a40c-5f57-4ba7-8e43-3b4c2ffa5dd2}, !- Name
  {6d4db4a4-3410-4f8b-80ed-e702eed53549}, !- Source Object
  12,                                     !- Outlet Port
  {26f1d331-0665-4888-8499-b490fb868f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29229ce5-3f48-4704-99f1-304d9794cffe}, !- Handle
  {25d49e0c-2576-4010-a8c9-04d92d2eacf4}, !- Name
  {26f1d331-0665-4888-8499-b490fb868f4b}, !- Source Object
  3,                                      !- Outlet Port
  {dc7c35a0-00a0-468f-8c44-c928d78d7882}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5bb34591-798b-4d13-b3d9-57784640eac5}, !- Handle
  {0c378198-0633-4739-aa3a-e57834994a3f}, !- Name
  {19b1330a-3e02-4832-b843-587b34bce668}, !- Source Object
  4,                                      !- Outlet Port
  {6d8140d8-ca62-4f76-b6e2-8cdad7f10f18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7ced9f5-75a8-4ff2-80ed-2a957ac650cb}, !- Handle
  {19dd450c-4bc4-4563-afbf-491b51243290}, !- Name
  {6d8140d8-ca62-4f76-b6e2-8cdad7f10f18}, !- Source Object
  4,                                      !- Outlet Port
  {8c70c939-34e8-4e98-92db-ab47326ba0eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {9d0c57a8-321a-4cba-95d6-70383b17e0c8}, ! Handle
  1 Spd DX Clg Coil,                      ! Name
  {bdc46aa0-1a66-4875-afbb-aad6734f574c}, ! Availability Schedule Name
  10550,                                  ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3.7,                                    ! Rated COP {W/W}
  1.6990108,                              ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1f26b377-d141-4261-85b7-327c09efb227}, ! Air Inlet Node Name
  {4dfa50c8-faa4-4f3e-ac8c-ae2025237ce4}, ! Air Outlet Node Name
  {ec856fce-db96-4267-9a6d-3bceb9b704da}, ! Total Cooling Capacity Function of Temperature Curve Name
  {d3f42325-b2fa-4644-a6e1-be5f85537549}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {b4379af8-3961-4f8f-b553-751bade9c489}, ! Energy Input Ratio Function of Temperature Curve Name
  {7077a9f0-3444-45ab-9e94-ddcf870a91ad}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {ab60b4a3-5f4f-4805-a165-719d1bca320b}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Schedule:Constant,
  {bdc46aa0-1a66-4875-afbb-aad6734f574c}, !- Handle
  Always On Discrete 1,                   !- Name
  {34070b1e-3453-4959-90a8-4764c2204610}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {34070b1e-3453-4959-90a8-4764c2204610}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Biquadratic,
  {ec856fce-db96-4267-9a6d-3bceb9b704da}, ! Handle
  OS:Curve:Biquadratic 1,                 ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d3f42325-b2fa-4644-a6e1-be5f85537549}, ! Handle
  OS:Curve:Quadratic 1,                   ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {b4379af8-3961-4f8f-b553-751bade9c489}, ! Handle
  OS:Curve:Biquadratic 2,                 ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {7077a9f0-3444-45ab-9e94-ddcf870a91ad}, ! Handle
  OS:Curve:Quadratic 2,                   ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {ab60b4a3-5f4f-4805-a165-719d1bca320b}, ! Handle
  OS:Curve:Quadratic 3,                   ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Node,
  {3b9426e8-8c81-4e0b-b2db-2ba49e5d44ba}, !- Handle
  Node 17,                                !- Name
  {4dfa50c8-faa4-4f3e-ac8c-ae2025237ce4}, !- Inlet Port
  {f6505806-82e2-4980-a15c-fce9fa07b132}; !- Outlet Port

OS:Connection,
  {4dfa50c8-faa4-4f3e-ac8c-ae2025237ce4}, !- Handle
  {46187089-a253-469e-86cf-7044e8dcccad}, !- Name
  {9d0c57a8-321a-4cba-95d6-70383b17e0c8}, !- Source Object
  9,                                      !- Outlet Port
  {3b9426e8-8c81-4e0b-b2db-2ba49e5d44ba}, !- Target Object
  2;                                      !- Inlet Port

OS:RadianceParameters,
  {35092636-e20c-43ee-b380-f5297412e0fa}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {c5fe9ee4-69b6-45f7-9359-521301d0267a}; !- Handle

OS:Sizing:Parameters,
  {f8c37249-5c44-4dd4-9e81-41292a3816f3}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {ba4be70b-07ce-450f-a549-4215174eaa74}; !- Handle

OS:Timestep,
  {23527d5d-a788-446b-849d-74dfda005f52}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {4ce4d76a-d5df-4d43-adf3-eb6d368314c2}; !- Handle

OS:ConvergenceLimits,
  {807dcf5d-90bf-47e1-8e0e-6ccdb0613b0e}; !- Handle

OS:ShadowCalculation,
  {f9b60b70-751e-4ea5-b929-320fcb7e0f65}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {c03a2d14-fafa-4b44-90d1-7fd241257652}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {f33c8f5b-81ee-40c7-a8e5-de9fdd17bdd4}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {b77a3f5f-148e-4271-a5a0-b4bb5e3c6490}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {cde222b4-b3f6-4907-8ce0-509c61f88e41}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {2f1113bf-56b6-41e2-a942-6567936ee7a2}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {24e8c6c7-f3de-4667-a537-2a9511369aad}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Fan:VariableVolume,
  {c3c131d5-ac6c-4216-8367-9f126934bbd8}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {585a43ad-7098-4180-bdc3-2d9d1adb653c}, !- Availability Schedule Name
  0.8,                                    !- Fan Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  0.049554481515,                         !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f6505806-82e2-4980-a15c-fce9fa07b132}, !- Air Inlet Node Name
  {f94fe539-575e-41ec-ba8a-cdc48ce1962c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {f94fe539-575e-41ec-ba8a-cdc48ce1962c}, !- Handle
  {86ffddc7-525d-4b84-aac5-472f3d8cab7a}, !- Name
  {c3c131d5-ac6c-4216-8367-9f126934bbd8}, !- Source Object
  17,                                     !- Outlet Port
  {55556dd0-84b3-4936-9421-7b6f6468cdc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6505806-82e2-4980-a15c-fce9fa07b132}, !- Handle
  {3cbe52e7-1ec2-47e9-950b-dfbe40c6b42a}, !- Name
  {3b9426e8-8c81-4e0b-b2db-2ba49e5d44ba}, !- Source Object
  3,                                      !- Outlet Port
  {c3c131d5-ac6c-4216-8367-9f126934bbd8}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Gas:MultiStage,
  {9c178623-c45d-42bf-86bc-3a35fb647840}, !- Handle
  Coil Heating Gas Multi Stage 1,         !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Part Load Fraction Correlation Curve
  ,                                       !- Parasitic Gas Load {W}
  {741acb7a-689c-4bee-9e6e-9f75b4548e30}, !- Stage 1
  {bdc9890d-b3e6-4122-9253-565b8a637338}; !- Stage 2

OS:Coil:Heating:Gas:MultiStage:StageData,
  {741acb7a-689c-4bee-9e6e-9f75b4548e30}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 1, !- Name
  0.8,                                    !- Gas Burner Efficiency {W/W}
  14653.5535,                             !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas:MultiStage:StageData,
  {bdc9890d-b3e6-4122-9253-565b8a637338}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 2, !- Name
  0.8,                                    !- Gas Burner Efficiency {W/W}
  29307.107,                              !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Connection,
  {1f26b377-d141-4261-85b7-327c09efb227}, !- Handle
  {b8086e24-a620-4cf6-b466-5f94e607295f}, !- Name
  {f9b669cb-5759-4e4f-9c87-cfc03315fd87}, !- Source Object
  3,                                      !- Outlet Port
  {9d0c57a8-321a-4cba-95d6-70383b17e0c8}, !- Target Object
  8;                                      !- Inlet Port

